<?xml version="1.0" encoding="UTF-8"?>
<SCL version="2007" revision="B" release="4" xmlns="http://www.iec.ch/61850/2003/SCL" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/SCL" xmlns:siebase="http://www.siemens.com/energy/2009/09/siprotec5/SieBase" xmlns:eIEC61850-80-5="http://www.iec.ch/61850/2020/SCL/80-5" eIEC61850-6-100:version="2019" eIEC61850-6-100:revision="B" eIEC61850-6-100:release="9" xmlns:eIEC61850-6-100="http://www.iec.ch/61850/2019/SCL/6-100" xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates">
	<Private type="Siemens-SclLib-V5-Version">V10.00.12.000</Private>
	<Private type="Siemens-SclLib-V5-EditTime">08.04.2026 11:24:47</Private>
	<Private type="Siemens-Configurator-Version">8.0.50</Private>
	<Private type="Siemens_SiedigSMVApplicationStorage">
		<siedig:SMVApplicationStorage>
			<siedig:MacAddrMax>01-0C-CD-04-FF-FF</siedig:MacAddrMax>
			<siedig:MacAddrMin>01-0C-CD-04-00-00</siedig:MacAddrMin>
			<siedig:SMVApplication name="MU2B/MU01/LLN0/PhsMeas3" desc="" profileName="">
				<siedig:SmvId>4004</siedig:SmvId>
				<siedig:DataSet guidRef="9720c4eb3c3949d3a3238daa50d85c53" />
			</siedig:SMVApplication>
			<siedig:SMVApplication name="MU2C/MU01/LLN0/PhsMeas3" desc="" profileName="">
				<siedig:SmvId>4006</siedig:SmvId>
				<siedig:DataSet guidRef="1f49be65eea04ec2913092d3c7fd4c8e" />
			</siedig:SMVApplication>
			<siedig:SMVApplication name="MU2R/MU01/LLN0/PhsMeas3" desc="" profileName="">
				<siedig:SmvId>4008</siedig:SmvId>
				<siedig:DataSet guidRef="3a8e315c90fe4be6a0c6ec0a7e45d7e0" />
			</siedig:SMVApplication>
			<siedig:SMVApplication name="MU1A/MU01/LLN0/PhsMeas3" desc="MUPA-UPC" profileName="">
				<siedig:SmvId>4001</siedig:SmvId>
				<siedig:DataSet guidRef="24a1027af45945e797b0c8bd68c8771b" />
			</siedig:SMVApplication>
			<siedig:SMVApplication name="MU1B/MU01/LLN0/PhsMeas3" desc="MUPB-UPC" profileName="">
				<siedig:SmvId>4003</siedig:SmvId>
				<siedig:DataSet guidRef="434953215c894ef5918402c3f38ae35c" />
			</siedig:SMVApplication>
			<siedig:SMVApplication name="MU1C/MU01/LLN0/PhsMeas3" desc="MUPC-UPC" profileName="">
				<siedig:SmvId>4005</siedig:SmvId>
				<siedig:DataSet guidRef="7465cc18c8e04b25a34c46cbe01046f9" />
			</siedig:SMVApplication>
			<siedig:SMVApplication name="MU1R/MU01/LLN0/PhsMeas3" desc="MUPR-UPC" profileName="">
				<siedig:SmvId>4007</siedig:SmvId>
				<siedig:DataSet guidRef="107b6813a070461dae8ce3290c01a5f2" />
			</siedig:SMVApplication>
			<siedig:SMVApplication name="MU2A/MU01/LLN0/PhsMeas3" desc="" profileName="">
				<siedig:SmvId>4002</siedig:SmvId>
				<siedig:DataSet guidRef="1f4043149f0d45c089b2dc563d71d0b6" />
			</siedig:SMVApplication>
		</siedig:SMVApplicationStorage>
	</Private>
	<Private type="Siemens_SiedigGooseApplicationStorage">
		<siedig:GooseApplicationStorage>
			<siedig:MacAddrMin>01-0C-CD-01-00-00</siedig:MacAddrMin>
			<siedig:MacAddrMax>01-0C-CD-01-FF-FF</siedig:MacAddrMax>
			<siedig:GooseApplication name="GOOSE Supervisorio" desc="" profileName="PriorityLow">
				<siedig:AppId>0001</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">10</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">2000</siedig:MaxTime>
				<siedig:VLanId>000</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="2cb7c698a3484d8e97fe131578421e46" />
				<siedig:DataSet guidRef="58bcd11922da488596e4bc917db17f9e" />
				<siedig:DataSet guidRef="9f3f4441169e483da1750929a9835e83" />
				<siedig:DataSet guidRef="5ae2181fac974d358e77072e008895a3" />
				<siedig:DataSet guidRef="5cb986d078d74ef68a1a866cd5d448e2" />
				<siedig:DataSet guidRef="dda67ccd86454bceab00f78c14f876cf" />
				<siedig:DataSet guidRef="0220d3af52584b4cba36dfde46229b2d" />
				<siedig:DataSet guidRef="2f6446f7719544869a8677b2f3767dff" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Processo" desc="" profileName="PriorityDetailedSetting">
				<siedig:AppId>0002</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">10</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">2000</siedig:MaxTime>
				<siedig:VLanId>000</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="3c9ba5cc842749ac8a8f2927922572c8" />
				<siedig:DataSet guidRef="327327e61ed4416695c12ea97c6e4c72" />
				<siedig:DataSet guidRef="2c5f972ef4334dceb6747783b8488e47" />
				<siedig:DataSet guidRef="ec26b6e2c72a47a0a296cc109f2dcdb6" />
				<siedig:DataSet guidRef="64373167f4ff4f8292071f1872e7e524" />
				<siedig:DataSet guidRef="871d51ddcf2e4c1c8976bfef613d417c" />
				<siedig:DataSet guidRef="eacaf22f94eb4ec3a2b407f2560d3db1" />
				<siedig:DataSet guidRef="9c637ca264384a7c951636f404246079" />
				<siedig:DataSet guidRef="19b337b9cdda4116b4684b9d07c73e4c" />
				<siedig:DataSet guidRef="fb129f1d2a154154b1f089e01bd496be" />
				<siedig:DataSet guidRef="e9c4f55dfd04478b81e65e922a16d6d4" />
				<siedig:DataSet guidRef="b90abd67baa74711b17ea373d4a786ed" />
				<siedig:DataSet guidRef="774b474d375a4d4f977cc0daa00d6ce5" />
				<siedig:DataSet guidRef="7c7b4bf9fdfe42a18ef20aa96c391561" />
				<siedig:DataSet guidRef="7d5acc81ece4416697ba6f57212dc8e1" />
				<siedig:DataSet guidRef="288b23c64d3a4fc19f25ec9bf1f7a71b" />
				<siedig:DataSet guidRef="678e600b7bbd455ebe4f62d0b10af7d0" />
			</siedig:GooseApplication>
		</siedig:GooseApplicationStorage>
	</Private>
	<Private type="Siemens_SiedigFolderDetails">
		<siedig:FolderDetails>
			<siedig:FolderInfo parentHierarchy="" folderName="TR-FB">
				<siedig:IED uuidRef="4fdeb2f7-388b-45d3-8d55-6271e1a2d5df" name="MU1B" />
				<siedig:IED uuidRef="6b5a7817-b8b8-40c0-bbeb-831ce605197f" name="MU2B" />
			</siedig:FolderInfo>
			<siedig:FolderInfo parentHierarchy="" folderName="TR-FC">
				<siedig:IED uuidRef="e791812a-4ba7-4215-9e2a-6ee571b543bd" name="MU1C" />
				<siedig:IED uuidRef="5f73bbb8-64ad-4b4a-ba95-bcf1df2183e3" name="MU2C" />
			</siedig:FolderInfo>
			<siedig:FolderInfo parentHierarchy="" folderName="TR-FR">
				<siedig:IED uuidRef="4d8de369-44cd-477f-940b-a0b292748bb6" name="MU1R" />
				<siedig:IED uuidRef="756b1151-bceb-4d1f-9db5-4be958a0bfb8" name="MU2R" />
			</siedig:FolderInfo>
			<siedig:FolderInfo parentHierarchy="" folderName="UPC">
				<siedig:IED uuidRef="dbc00c9e-affa-4b8b-a878-24b459996393" name="UPC" />
			</siedig:FolderInfo>
			<siedig:FolderInfo parentHierarchy="" folderName="TR-FA">
				<siedig:IED uuidRef="dec06b6f-10a5-4968-8efa-afa10bbafc14" name="MU1A" />
				<siedig:IED uuidRef="0996d1c8-1b7e-4bf9-90c1-dbbffe9ef02e" name="MU2A" />
			</siedig:FolderInfo>
			<siedig:FolderInfo parentHierarchy="" folderName="UCD">
				<siedig:IED uuidRef="be0a9d37-9e26-41ea-984f-c5dd2705162d" name="UCD" />
			</siedig:FolderInfo>
		</siedig:FolderDetails>
	</Private>
	<Private type="eIEC61850-6-100">
		<eIEC61850-6-100:ServiceSpecifications>
			<eIEC61850-6-100:SMVParameters id="PMU1_3_42PSVPRO" />
			<eIEC61850-6-100:SMVParameters id="SIPMU0103" />
			<eIEC61850-6-100:SMVParameters id="PMU2_3_42PSVPRO" />
			<eIEC61850-6-100:SMVParameters id="SIP1MU0103" />
			<eIEC61850-6-100:SMVParameters id="PMU3_3_42PSVPRO" />
			<eIEC61850-6-100:SMVParameters id="SIP1MU0103-1" />
			<eIEC61850-6-100:SMVParameters id="PMU1_3_00PSVPRO" />
			<eIEC61850-6-100:SMVParameters id="SIP1MU0103-2" />
		</eIEC61850-6-100:ServiceSpecifications>
	</Private>
	<Header id="IEC station 1" version="1" revision="106" toolID="IEC 61850 System Configurator, Version: 8.0.50" nameStructure="IEDName">
		<Text>IEC station 1</Text>
		<History>
			<Hitem version="1" revision="1" when="Tuesday, February 17, 2026 4:31:55 PM" who="Licenced User: WEG Equipamentos Eletricos S.A kevinms Machine: BRBNUD409915 User: kevinms" what="Device MU1 is imported from C:\Users\kevinms\AppData\Local\Temp\1\luyd10qs.4hq\MU1.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="2" when="Wednesday, February 18, 2026 7:45:48 AM" who="Licenced User: WEG Equipamentos Eletricos S.A kevinms Machine: BRBNUD409915 User: kevinms" what="Device MU1 updated from C:\Users\kevinms\AppData\Local\Temp\1\lvcepl5x.g5a\MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="3" when="Wednesday, February 18, 2026 8:33:02 AM" who="Licenced User: WEG Equipamentos Eletricos S.A kevinms Machine: BRBNUD409915 User: kevinms" what="Device MU1 updated from C:\Users\kevinms\AppData\Local\Temp\1\qudiapxz.2az\MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="4" when="Wednesday, February 18, 2026 9:24:39 AM" who="Licenced User: WEG Equipamentos Eletricos S.A kevinms Machine: BRBNUD409915 User: kevinms" what="Device MU2 is imported from C:\Users\kevinms\AppData\Local\Temp\1\hm02md0j.2rd\MU2.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="5" when="Wednesday, February 25, 2026 1:45:17 PM" who="Licenced User: WEG kevinms Machine: BRBNUN432124 User: kevinms" what="Device MU1 updated from C:\Users\kevinms\AppData\Local\Temp\1\s0xlvjdn.2tm\MU1.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="6" when="Friday, February 27, 2026 3:28:18 PM" who="Licenced User: WEG Equipamentos Eletricos S.A kevinms Machine: BRBNUD409915 User: kevinms" what="Device MU2 is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="7" when="Friday, February 27, 2026 3:28:21 PM" who="Licenced User: WEG Equipamentos Eletricos S.A kevinms Machine: BRBNUD409915 User: kevinms" what="Device MU1A updated from C:\Users\kevinms\AppData\Local\Temp\1\gfyl0gbt.sh4\MU1A.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="8" when="Friday, February 27, 2026 4:34:16 PM" who="Licenced User: WEG Equipamentos Eletricos S.A kevinms Machine: BRBNUD409915 User: kevinms" what="Device MU1A updated from C:\Users\kevinms\AppData\Local\Temp\1\fuam5y0p.mxk\MU1A.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="9" when="Monday, March 2, 2026 7:53:42 AM" who="Licenced User: WEG Equipamentos Eletricos S.A kevinms Machine: BRBNUD409915 User: kevinms" what="Device MU1A updated from C:\Users\kevinms\AppData\Local\Temp\1\5clegsdv.lzf\MU1A.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="10" when="Monday, March 2, 2026 11:24:57 AM" who="Licenced User: WEG Equipamentos Eletricos S.A kevinms Machine: BRBNUD409915 User: kevinms" what="Device MU2A is imported from C:\Users\kevinms\AppData\Local\Temp\1\jieizesl.i5q\MU2A.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="11" when="Wednesday, March 4, 2026 7:28:42 AM" who="Licenced User: WEG Equipamentos Eletricos S.A kevinms Machine: BRBNUD409915 User: kevinms" what="Device MU1A updated from C:\Users\kevinms\AppData\Local\Temp\1\drfnqwbq.5jc\MU1A.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="12" when="Wednesday, March 4, 2026 7:28:42 AM" who="Licenced User: WEG Equipamentos Eletricos S.A kevinms Machine: BRBNUD409915 User: kevinms" what="Device MU2A updated from C:\Users\kevinms\AppData\Local\Temp\1\drfnqwbq.5jc\MU2A.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="13" when="Wednesday, March 4, 2026 7:56:58 AM" who="Licenced User: WEG Equipamentos Eletricos S.A kevinms Machine: BRBNUD409915 User: kevinms" what="Device MU1B is imported from C:\Users\kevinms\AppData\Local\Temp\1\ub2crbrh.2z0\MU1B.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="14" when="Wednesday, March 4, 2026 7:56:58 AM" who="Licenced User: WEG Equipamentos Eletricos S.A kevinms Machine: BRBNUD409915 User: kevinms" what="Device MU2B is imported from C:\Users\kevinms\AppData\Local\Temp\1\ub2crbrh.2z0\MU2B.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="15" when="Wednesday, March 4, 2026 7:56:58 AM" who="Licenced User: WEG Equipamentos Eletricos S.A kevinms Machine: BRBNUD409915 User: kevinms" what="Device MU1C is imported from C:\Users\kevinms\AppData\Local\Temp\1\ub2crbrh.2z0\MU1C.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="16" when="Wednesday, March 4, 2026 7:56:59 AM" who="Licenced User: WEG Equipamentos Eletricos S.A kevinms Machine: BRBNUD409915 User: kevinms" what="Device MU2C is imported from C:\Users\kevinms\AppData\Local\Temp\1\ub2crbrh.2z0\MU2C.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="17" when="Wednesday, March 4, 2026 7:56:59 AM" who="Licenced User: WEG Equipamentos Eletricos S.A kevinms Machine: BRBNUD409915 User: kevinms" what="Device MU1R is imported from C:\Users\kevinms\AppData\Local\Temp\1\ub2crbrh.2z0\MU1R.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="18" when="Wednesday, March 4, 2026 7:56:59 AM" who="Licenced User: WEG Equipamentos Eletricos S.A kevinms Machine: BRBNUD409915 User: kevinms" what="Device MU2R is imported from C:\Users\kevinms\AppData\Local\Temp\1\ub2crbrh.2z0\MU2R.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="19" when="Sunday, March 8, 2026 2:12:43 PM" who="Licenced User:  olive Machine: DESKTOP-NSEI2OR User: olive" what="Device UPC is imported from C:\Users\olive\AppData\Local\Temp\p0p0uc5h.ceq\UPC.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="20" when="Sunday, March 8, 2026 3:00:58 PM" who="Licenced User:  olive Machine: DESKTOP-NSEI2OR User: olive" what="Device UPC updated from C:\Users\olive\AppData\Local\Temp\rabhgcrj.man\UPC.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="21" when="Tuesday, March 17, 2026 7:22:48 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1A updated from C:\Users\vmoura\AppData\Local\Temp\1\i54faouv.buq\MU1A.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="22" when="Tuesday, March 17, 2026 7:22:48 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1B updated from C:\Users\vmoura\AppData\Local\Temp\1\i54faouv.buq\MU1B.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="23" when="Tuesday, March 17, 2026 7:22:49 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1C updated from C:\Users\vmoura\AppData\Local\Temp\1\i54faouv.buq\MU1C.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="24" when="Tuesday, March 17, 2026 7:22:50 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1R updated from C:\Users\vmoura\AppData\Local\Temp\1\i54faouv.buq\MU1R.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="25" when="Tuesday, March 17, 2026 7:24:08 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UCD is imported from C:\Users\vmoura\AppData\Local\Temp\1\a3lxi5j3.hfb\UCD.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="26" when="Tuesday, March 17, 2026 7:59:30 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UCD updated from C:\Users\vmoura\AppData\Local\Temp\1\f3wxp03q.zti\UCD.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="27" when="Tuesday, March 17, 2026 2:03:34 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UPC updated from C:\Users\vmoura\AppData\Local\Temp\1\nzgyx0ks.dhy\UPC.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="28" when="Tuesday, March 17, 2026 2:03:34 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UCD updated from C:\Users\vmoura\AppData\Local\Temp\1\nzgyx0ks.dhy\UCD.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="29" when="Tuesday, March 17, 2026 2:09:09 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UPC updated from C:\Users\vmoura\AppData\Local\Temp\1\2tp1u0y3.hiy\UPC.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="30" when="Tuesday, March 17, 2026 2:13:11 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UCD updated from C:\Users\vmoura\AppData\Local\Temp\1\kbntnxt0.3ig\UCD.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="31" when="Tuesday, March 17, 2026 2:35:05 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UPC updated from C:\Users\vmoura\AppData\Local\Temp\1\ahtsjioh.tb0\UPC.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="32" when="Tuesday, March 17, 2026 2:42:51 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UCD updated from C:\Users\vmoura\AppData\Local\Temp\1\tl554jo2.x2b\UCD.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="33" when="Tuesday, March 17, 2026 3:02:55 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UCD updated from C:\Users\vmoura\AppData\Local\Temp\1\io415gtb.nlm\UCD.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="34" when="Tuesday, March 17, 2026 3:05:21 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UCD updated from C:\Users\vmoura\AppData\Local\Temp\1\toj0jbt1.wkh\UCD.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="35" when="Tuesday, March 17, 2026 3:16:29 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1A updated from C:\Users\vmoura\AppData\Local\Temp\1\vxnzqruz.p5o\MU1A.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="36" when="Tuesday, March 17, 2026 3:16:30 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1B updated from C:\Users\vmoura\AppData\Local\Temp\1\vxnzqruz.p5o\MU1B.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="37" when="Tuesday, March 17, 2026 3:16:30 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1C updated from C:\Users\vmoura\AppData\Local\Temp\1\vxnzqruz.p5o\MU1C.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="38" when="Tuesday, March 17, 2026 3:16:31 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1R updated from C:\Users\vmoura\AppData\Local\Temp\1\vxnzqruz.p5o\MU1R.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="39" when="Tuesday, March 17, 2026 3:41:58 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1A updated from C:\Users\vmoura\AppData\Local\Temp\1\54bdkhs5.mix\MU1A.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="40" when="Tuesday, March 17, 2026 3:41:59 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1B updated from C:\Users\vmoura\AppData\Local\Temp\1\54bdkhs5.mix\MU1B.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="41" when="Tuesday, March 17, 2026 3:42:00 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1C updated from C:\Users\vmoura\AppData\Local\Temp\1\54bdkhs5.mix\MU1C.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="42" when="Tuesday, March 17, 2026 3:42:00 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1R updated from C:\Users\vmoura\AppData\Local\Temp\1\54bdkhs5.mix\MU1R.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="43" when="Tuesday, March 17, 2026 5:50:51 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UCD updated from C:\Users\vmoura\AppData\Local\Temp\1\ptod2se2.55p\UCD.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="44" when="Thursday, March 19, 2026 7:08:02 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UCD updated from C:\Users\vmoura\AppData\Local\Temp\1\k5owo0br.syj\UCD.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="45" when="Thursday, March 19, 2026 7:57:35 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device x updated from C:\Users\vmoura\AppData\Local\Temp\1\udnpfpm3.hn0\x.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="46" when="Thursday, March 19, 2026 7:59:15 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UCD is imported from C:\Users\vmoura\AppData\Local\Temp\1\11ufmukl.4k5\UCD.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="47" when="Thursday, March 19, 2026 8:01:11 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UCD updated from C:\Users\vmoura\AppData\Local\Temp\1\0t32dyjn.3kv\UCD.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="48" when="Thursday, March 19, 2026 8:08:47 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1A updated from C:\Users\vmoura\AppData\Local\Temp\1\2zrbcxzn.bht\MU1A.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="49" when="Thursday, March 19, 2026 8:08:48 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1B updated from C:\Users\vmoura\AppData\Local\Temp\1\2zrbcxzn.bht\MU1B.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="50" when="Thursday, March 19, 2026 8:08:50 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1C updated from C:\Users\vmoura\AppData\Local\Temp\1\2zrbcxzn.bht\MU1C.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="51" when="Thursday, March 19, 2026 8:08:52 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1R updated from C:\Users\vmoura\AppData\Local\Temp\1\2zrbcxzn.bht\MU1R.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="52" when="Thursday, March 19, 2026 8:08:53 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UCD updated from C:\Users\vmoura\AppData\Local\Temp\1\2zrbcxzn.bht\UCD.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="53" when="Thursday, March 19, 2026 8:19:26 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device x is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="54" when="Thursday, March 19, 2026 8:19:28 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UCD updated from C:\Users\vmoura\AppData\Local\Temp\1\kqtuycxs.obs\UCD.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="55" when="Thursday, March 19, 2026 8:34:24 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1A updated from C:\Users\vmoura\AppData\Local\Temp\1\2qgyp4pn.rkl\MU1A.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="56" when="Thursday, March 19, 2026 8:34:25 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1B updated from C:\Users\vmoura\AppData\Local\Temp\1\2qgyp4pn.rkl\MU1B.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="57" when="Thursday, March 19, 2026 8:34:25 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1C updated from C:\Users\vmoura\AppData\Local\Temp\1\2qgyp4pn.rkl\MU1C.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="58" when="Thursday, March 19, 2026 8:34:26 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1R updated from C:\Users\vmoura\AppData\Local\Temp\1\2qgyp4pn.rkl\MU1R.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="59" when="Thursday, March 19, 2026 8:34:27 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UCD updated from C:\Users\vmoura\AppData\Local\Temp\1\2qgyp4pn.rkl\UCD.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="60" when="Thursday, March 19, 2026 9:55:47 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UCD updated from C:\Users\vmoura\AppData\Local\Temp\1\00wychvj.lxk\UCD.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="61" when="Thursday, March 19, 2026 10:04:33 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UCD updated from C:\Users\vmoura\AppData\Local\Temp\1\pgq4ipb1.wma\UCD.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="62" when="Thursday, March 19, 2026 10:09:05 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UCD updated from C:\Users\vmoura\AppData\Local\Temp\1\hqklu4r0.fqm\UCD.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="63" when="Thursday, March 19, 2026 10:20:54 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UCD updated from C:\Users\vmoura\AppData\Local\Temp\1\cegxkqmr.n3f\UCD.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="64" when="Thursday, March 19, 2026 12:11:40 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UPC updated from C:\Users\vmoura\AppData\Local\Temp\1\15asxxh0.fk2\UPC.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="65" when="Thursday, March 19, 2026 12:11:41 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UCD updated from C:\Users\vmoura\AppData\Local\Temp\1\15asxxh0.fk2\UCD.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="66" when="Thursday, March 19, 2026 2:11:18 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1A updated from C:\Users\vmoura\AppData\Local\Temp\1\nwwqc15n.zqc\MU1A.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="67" when="Thursday, March 19, 2026 2:11:22 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1B updated from C:\Users\vmoura\AppData\Local\Temp\1\nwwqc15n.zqc\MU1B.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="68" when="Thursday, March 19, 2026 2:11:24 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1C updated from C:\Users\vmoura\AppData\Local\Temp\1\nwwqc15n.zqc\MU1C.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="69" when="Thursday, March 19, 2026 2:11:27 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1R updated from C:\Users\vmoura\AppData\Local\Temp\1\nwwqc15n.zqc\MU1R.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="70" when="Thursday, March 19, 2026 2:11:28 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UPC updated from C:\Users\vmoura\AppData\Local\Temp\1\nwwqc15n.zqc\UPC.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="71" when="Thursday, March 19, 2026 2:19:21 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UPC updated from C:\Users\vmoura\AppData\Local\Temp\1\x1rnt4sg.1ki\UPC.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="72" when="Thursday, March 19, 2026 2:19:27 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UCD updated from C:\Users\vmoura\AppData\Local\Temp\1\x1rnt4sg.1ki\UCD.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="73" when="Thursday, March 19, 2026 3:04:44 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UPC updated from C:\Users\vmoura\AppData\Local\Temp\1\eirmgosd.khn\UPC.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="74" when="Thursday, March 19, 2026 5:17:24 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UPC updated from C:\Users\vmoura\AppData\Local\Temp\1\kbbdddim.lyt\UPC.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="75" when="Friday, March 20, 2026 7:21:34 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UCD updated from C:\Users\vmoura\AppData\Local\Temp\1\fkrvjga2.uek\UCD.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="76" when="Tuesday, March 24, 2026 9:55:38 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1A updated from C:\Users\vmoura\AppData\Local\Temp\1\joc5bvxr.4nb\MU1A.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="77" when="Tuesday, March 24, 2026 9:55:39 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1B updated from C:\Users\vmoura\AppData\Local\Temp\1\joc5bvxr.4nb\MU1B.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="78" when="Tuesday, March 24, 2026 9:55:39 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1C updated from C:\Users\vmoura\AppData\Local\Temp\1\joc5bvxr.4nb\MU1C.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="79" when="Tuesday, March 24, 2026 9:55:40 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1R updated from C:\Users\vmoura\AppData\Local\Temp\1\joc5bvxr.4nb\MU1R.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="80" when="Tuesday, March 24, 2026 10:09:15 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UPC updated from C:\Users\vmoura\AppData\Local\Temp\1\popimx5d.w0o\UPC.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="81" when="Tuesday, March 24, 2026 10:12:31 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UPC updated from C:\Users\vmoura\AppData\Local\Temp\1\wgpzhybi.cfg\UPC.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="82" when="Wednesday, March 25, 2026 1:36:55 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UPC updated from C:\Users\vmoura\AppData\Local\Temp\1\5hlwfmep.y31\UPC.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="83" when="Thursday, March 26, 2026 9:43:07 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UPC updated from C:\Users\vmoura\AppData\Local\Temp\1\uganevdp.0ae\UPC.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="84" when="Tuesday, March 31, 2026 7:36:27 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UPC updated from C:\Users\vmoura\AppData\Local\Temp\1\vr35a3pu.zn4\UPC.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="85" when="Tuesday, March 31, 2026 2:13:24 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UPC updated from C:\Users\vmoura\AppData\Local\Temp\1\jdvacov1.ogn\UPC.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="86" when="Wednesday, April 1, 2026 10:17:59 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1A updated from C:\Users\vmoura\AppData\Local\Temp\1\rxuwdlip.ys2\MU1A.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="87" when="Wednesday, April 1, 2026 10:26:53 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UPC updated from C:\Users\vmoura\AppData\Local\Temp\1\zmsijw4o.rno\UPC.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="88" when="Wednesday, April 1, 2026 10:42:30 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1B updated from C:\Users\vmoura\AppData\Local\Temp\1\5sbboam2.wca\MU1B.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="89" when="Wednesday, April 1, 2026 10:42:31 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1C updated from C:\Users\vmoura\AppData\Local\Temp\1\5sbboam2.wca\MU1C.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="90" when="Wednesday, April 1, 2026 10:42:31 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1R updated from C:\Users\vmoura\AppData\Local\Temp\1\5sbboam2.wca\MU1R.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="91" when="Wednesday, April 1, 2026 11:17:06 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1A updated from C:\Users\vmoura\AppData\Local\Temp\1\xdm0gokg.33l\MU1A.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="92" when="Wednesday, April 1, 2026 11:17:07 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1B updated from C:\Users\vmoura\AppData\Local\Temp\1\xdm0gokg.33l\MU1B.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="93" when="Wednesday, April 1, 2026 11:17:07 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1C updated from C:\Users\vmoura\AppData\Local\Temp\1\xdm0gokg.33l\MU1C.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="94" when="Wednesday, April 1, 2026 11:17:08 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU1R updated from C:\Users\vmoura\AppData\Local\Temp\1\xdm0gokg.33l\MU1R.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="95" when="Wednesday, April 1, 2026 1:44:04 PM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UCD updated from C:\Users\vmoura\AppData\Local\Temp\1\eo3w1pal.51s\UCD.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="96" when="Wednesday, April 8, 2026 10:06:21 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU_GEN is imported from C:\Users\vmoura\OneDrive - WEG EQUIPAMENTOS ELETRICOS S.A\2.RTDS\CEMIG\RTDS\6.IIC GENERICO\mu_gen.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="97" when="Wednesday, April 8, 2026 10:17:58 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU_GEN is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="98" when="Wednesday, April 8, 2026 10:18:30 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU_GEN is imported from C:\Users\vmoura\OneDrive - WEG EQUIPAMENTOS ELETRICOS S.A\2.RTDS\CEMIG\RTDS\6.CID_IID GENERICO\mu_gen.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="99" when="Wednesday, April 8, 2026 10:24:53 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device UCD updated from C:\Users\vmoura\AppData\Local\Temp\1\v454fq4o.jas\UCD.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="100" when="Wednesday, April 8, 2026 10:26:48 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU_GEN is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="101" when="Wednesday, April 8, 2026 10:29:08 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU_GEN is imported from C:\Users\vmoura\OneDrive - WEG EQUIPAMENTOS ELETRICOS S.A\2.RTDS\CEMIG\RTDS\6.CID_IID GENERICO\mu_gen.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="102" when="Wednesday, April 8, 2026 11:09:59 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU_GEN is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="103" when="Wednesday, April 8, 2026 11:10:16 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU_GEN is imported from C:\Users\vmoura\OneDrive - WEG EQUIPAMENTOS ELETRICOS S.A\2.RTDS\CEMIG\RTDS\6.CID_IID GENERICO\mu_gen.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="104" when="Wednesday, April 8, 2026 11:14:41 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU_GEN is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="105" when="Wednesday, April 8, 2026 11:17:24 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="Device MU2A updated from C:\Users\vmoura\AppData\Local\Temp\1\wm2tl2eh.zqn\MU2A.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="106" when="Wednesday, April 8, 2026 11:24:47 AM" who="Licenced User: WEG vmoura Machine: BRBNUN440527 User: vmoura" what="SCD file exported as Edition2B4." why="IEC 61850 System Configurator User Action" />
		</History>
	</Header>
	<Substation name="Substation">
		<VoltageLevel name="VoltageLevel">
			<Bay name="Bay" />
		</VoltageLevel>
	</Substation>
	<Communication>
		<SubNetwork name="Estação" type="8-MMS">
			<Private type="Siemens-Start-Address">192.168.1.1</Private>
			<ConnectedAP iedName="MU1A" apName="E">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.1.11</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="WEG" cbName="Control_DataSet">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-00</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="APPID" xsi:type="tP_APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="MU2A" apName="E">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.1.12</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="WEG" cbName="Control_DataSet">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-03</P>
						<P type="APPID" xsi:type="tP_APPID">0002</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
				<GSE ldInst="WEG" cbName="Control_DataSet_1">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-04</P>
						<P type="APPID" xsi:type="tP_APPID">0002</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
				<GSE ldInst="WEG" cbName="Control_DataSet_1_1">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-05</P>
						<P type="APPID" xsi:type="tP_APPID">0002</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="MU1B" apName="E">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.1.13</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="WEG" cbName="Control_DataSet">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-07</P>
						<P type="APPID" xsi:type="tP_APPID">0003</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="MU2B" apName="E">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.1.14</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="WEG" cbName="Control_DataSet">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-10</P>
						<P type="APPID" xsi:type="tP_APPID">0004</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
				<GSE ldInst="WEG" cbName="Control_DataSet_1_1">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-02</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="APPID" xsi:type="tP_APPID">000A</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
				<GSE ldInst="WEG" cbName="Control_DataSet_1">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-01</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="APPID" xsi:type="tP_APPID">0009</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="MU1C" apName="E">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.1.15</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="WEG" cbName="Control_DataSet">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-13</P>
						<P type="APPID" xsi:type="tP_APPID">0005</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="MU2C" apName="E">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.1.16</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="WEG" cbName="Control_DataSet">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-16</P>
						<P type="APPID" xsi:type="tP_APPID">0006</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
				<GSE ldInst="WEG" cbName="Control_DataSet_1">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-17</P>
						<P type="APPID" xsi:type="tP_APPID">0006</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
				<GSE ldInst="WEG" cbName="Control_DataSet_1_1">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-18</P>
						<P type="APPID" xsi:type="tP_APPID">0006</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="MU1R" apName="E">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.1.17</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="WEG" cbName="Control_DataSet">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-19</P>
						<P type="APPID" xsi:type="tP_APPID">0007</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="MU2R" apName="E">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.1.18</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="WEG" cbName="Control_DataSet">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-22</P>
						<P type="APPID" xsi:type="tP_APPID">0008</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
				<GSE ldInst="WEG" cbName="Control_DataSet_1">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-23</P>
						<P type="APPID" xsi:type="tP_APPID">0008</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
				<GSE ldInst="WEG" cbName="Control_DataSet_1_1">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-24</P>
						<P type="APPID" xsi:type="tP_APPID">0008</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="UPC" apName="E" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.1.19</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
				</Address>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="Processo" type="8-MMS">
			<Private type="Siemens-Start-Address">192.168.104.1</Private>
			<BitRate unit="b/s" multiplier="M">100</BitRate>
			<ConnectedAP iedName="MU1A" apName="F" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">201.234.56.9</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="WEG" cbName="ProVAO">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-01-09</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">0AC</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">6</P>
						<P type="APPID" xsi:type="tP_APPID">9009</P>
					</Address>
					<MinTime unit="s" multiplier="m">3</MinTime>
					<MaxTime unit="s" multiplier="m">500</MaxTime>
				</GSE>
				<GSE ldInst="WEG" cbName="ConVAO">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-09</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">00A</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="APPID" xsi:type="tP_APPID">1809</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
				<SMV ldInst="MU01" cbName="F4800S2I3U">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">0B0</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-01-09</P>
						<P type="APPID" xsi:type="tP_APPID">5409</P>
					</Address>
				</SMV>
			</ConnectedAP>
			<ConnectedAP iedName="MU2A" apName="F">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.104.10</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
				</Address>
				<SMV ldInst="MU01" cbName="MSVCB03">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">0B8</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-09-82</P>
						<P type="APPID" xsi:type="tP_APPID">5402</P>
					</Address>
				</SMV>
			</ConnectedAP>
			<ConnectedAP iedName="MU1B" apName="F" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">201.234.56.11</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="WEG" cbName="ConVAO">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-0B</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">00A</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="APPID" xsi:type="tP_APPID">180B</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
				<GSE ldInst="WEG" cbName="ProVAO">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-01-0B</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">0AC</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">6</P>
						<P type="APPID" xsi:type="tP_APPID">900B</P>
					</Address>
					<MinTime unit="s" multiplier="m">3</MinTime>
					<MaxTime unit="s" multiplier="m">500</MaxTime>
				</GSE>
				<SMV ldInst="MU01" cbName="F4800S2I3U">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">0B0</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-01-0B</P>
						<P type="APPID" xsi:type="tP_APPID">540B</P>
					</Address>
				</SMV>
			</ConnectedAP>
			<ConnectedAP iedName="MU2B" apName="F">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.104.12</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
				</Address>
				<SMV ldInst="MU01" cbName="MSVCB03">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-03</P>
						<P type="APPID" xsi:type="tP_APPID">4004</P>
					</Address>
				</SMV>
			</ConnectedAP>
			<ConnectedAP iedName="MU1C" apName="F" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">201.234.56.13</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="WEG" cbName="ProVAO">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-01-0D</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">0AC</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">6</P>
						<P type="APPID" xsi:type="tP_APPID">900D</P>
					</Address>
					<MinTime unit="s" multiplier="m">3</MinTime>
					<MaxTime unit="s" multiplier="m">500</MaxTime>
				</GSE>
				<GSE ldInst="WEG" cbName="ConVAO">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-0D</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">00A</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="APPID" xsi:type="tP_APPID">180D</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
				<SMV ldInst="MU01" cbName="F4800S2I3U">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">0B0</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-01-0D</P>
						<P type="APPID" xsi:type="tP_APPID">540D</P>
					</Address>
				</SMV>
			</ConnectedAP>
			<ConnectedAP iedName="MU2C" apName="F">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.104.14</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
				</Address>
				<SMV ldInst="MU01" cbName="MSVCB03">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-05</P>
						<P type="APPID" xsi:type="tP_APPID">4006</P>
					</Address>
				</SMV>
			</ConnectedAP>
			<ConnectedAP iedName="MU1R" apName="F" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">201.234.56.15</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="WEG" cbName="ProVAO">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-01-0F</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">0AC</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">6</P>
						<P type="APPID" xsi:type="tP_APPID">900F</P>
					</Address>
					<MinTime unit="s" multiplier="m">3</MinTime>
					<MaxTime unit="s" multiplier="m">500</MaxTime>
				</GSE>
				<GSE ldInst="WEG" cbName="ConVAO">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-0F</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">00A</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="APPID" xsi:type="tP_APPID">180F</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
				<SMV ldInst="MU01" cbName="F4800S2I3U">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">0B0</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">5</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-01-0F</P>
						<P type="APPID" xsi:type="tP_APPID">540F</P>
					</Address>
				</SMV>
			</ConnectedAP>
			<ConnectedAP iedName="MU2R" apName="F">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.104.16</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
				</Address>
				<SMV ldInst="MU01" cbName="MSVCB03">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-07</P>
						<P type="APPID" xsi:type="tP_APPID">4008</P>
					</Address>
				</SMV>
			</ConnectedAP>
			<ConnectedAP iedName="UPC" apName="F" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">201.234.56.7</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="CMD_SMV" cbName="ConVAO">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-07</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">00A</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="APPID" xsi:type="tP_APPID">1807</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="UCD" apName="F" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">201.234.56.6</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
				</Address>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED desc="MU1A" name="MU1A" type="6MU85" manufacturer="SIEMENS" configVersion="V10.00.01" originalSclVersion="2007" originalSclRevision="B" owner="IEC station 1" originalSclRelease="4">
		<Private type="Siemens-MasterId">dec06b6f-10a5-4968-8efa-afa10bbafc14</Private>
		<Private type="Siemens-s7ManagerName">MU1A</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">6MU85-DAAA-AA0-0WWWW0-AE0111-12111B-BBD000-000AC0-CC1BA1-CT0EA0-CP1</Private>
		<Private type="Siemens-Siprotec5-Application-Template">MergingUnit_Basic</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">100001</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V10.00.01</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">dec06b6f-10a5-4968-8efa-afa10bbafc14</Private>
		<Private type="Siemens-ModifiedDate">04/06/2026 16:59:27</Private>
		<Private type="Siemens-ModificationCounter">52</Private>
		<Private type="Siemens-FolderPath">TR-FA</Private>
		<Private type="Siemens-NoOfSmvsConfigured">15</Private>
		<Services nameLength="64">
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="200" modify="true" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" kdaParticipant="false" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ConfLdName />
			<GOOSE max="16" fixedOffs="false" goose="true" rGOOSE="true" />
			<SupSubscription maxGo="128" maxSv="0" />
			<ValueHandling setToRO="false" />
			<SMVsc max="1" />
			<SMVSettings cbName="Conf" datSet="Fix" svID="Conf" optFields="Fix" smpRate="Fix" samplesPerSec="true" synchSrcId="true" nofASDU="Fix" kdaParticipant="false">
				<SmpRate>80</SmpRate>
				<SmpRate>256</SmpRate>
				<SamplesPerSec>4000</SamplesPerSec>
				<SamplesPerSec>4800</SamplesPerSec>
				<SamplesPerSec>12800</SamplesPerSec>
				<SamplesPerSec>14400</SamplesPerSec>
				<SamplesPerSec>15360</SamplesPerSec>
			</SMVSettings>
		</Services>
		<AccessPoint desc="Port E" name="E" router="false" clock="false">
			<Server timeout="0">
				<Authentication none="true" />
				<LDevice desc="Control" inst="CTRL">
					<Private type="Siemens-MasterId">56a65997-26e5-4704-aaa1-2f240b6da17d</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CTRL/LLN0/LLN0">
						<Private type="Siemens-MasterId">f532b7c0-eabf-4d0e-bf02-7dede7888335</Private>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB" confRev="1" buffered="false" name="A_URCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_1" confRev="1" buffered="false" name="A_URCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_2" confRev="1" buffered="false" name="A_URCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_3" confRev="1" buffered="false" name="A_URCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_4" confRev="1" buffered="false" name="A_URCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_5" confRev="1" buffered="false" name="A_URCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_6" confRev="1" buffered="false" name="A_URCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_7" confRev="1" buffered="false" name="A_URCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_8" confRev="1" buffered="false" name="A_URCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_9" confRev="1" buffered="false" name="A_URCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_10" confRev="1" buffered="false" name="A_URCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_11" confRev="1" buffered="false" name="A_URCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_12" confRev="1" buffered="false" name="A_URCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_13" confRev="1" buffered="false" name="A_URCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_14" confRev="1" buffered="false" name="A_URCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_15" confRev="1" buffered="false" name="A_URCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_16" confRev="1" buffered="false" name="A_URCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_17" confRev="1" buffered="false" name="A_URCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_18" confRev="1" buffered="false" name="A_URCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_19" confRev="1" buffered="false" name="A_URCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_20" confRev="1" buffered="false" name="A_URCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_21" confRev="1" buffered="false" name="A_URCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_22" confRev="1" buffered="false" name="A_URCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_23" confRev="1" buffered="false" name="A_URCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_24" confRev="1" buffered="false" name="A_URCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_25" confRev="1" buffered="false" name="A_URCB_25">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_26" confRev="1" buffered="false" name="A_URCB_26">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_27" confRev="1" buffered="false" name="A_URCB_27">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_28" confRev="1" buffered="false" name="A_URCB_28">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$RP$A_URCB_29" confRev="1" buffered="false" name="A_URCB_29">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB" confRev="1" buffered="true" name="A_BRCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB_1" confRev="1" buffered="true" name="A_BRCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB_2" confRev="1" buffered="true" name="A_BRCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB_3" confRev="1" buffered="true" name="A_BRCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB_4" confRev="1" buffered="true" name="A_BRCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB_5" confRev="1" buffered="true" name="A_BRCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB_6" confRev="1" buffered="true" name="A_BRCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB_7" confRev="1" buffered="true" name="A_BRCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB_8" confRev="1" buffered="true" name="A_BRCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB_9" confRev="1" buffered="true" name="A_BRCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB_10" confRev="1" buffered="true" name="A_BRCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB_11" confRev="1" buffered="true" name="A_BRCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB_12" confRev="1" buffered="true" name="A_BRCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB_13" confRev="1" buffered="true" name="A_BRCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB_14" confRev="1" buffered="true" name="A_BRCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB_15" confRev="1" buffered="true" name="A_BRCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB_16" confRev="1" buffered="true" name="A_BRCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB_17" confRev="1" buffered="true" name="A_BRCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB_18" confRev="1" buffered="true" name="A_BRCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB_19" confRev="1" buffered="true" name="A_BRCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB_20" confRev="1" buffered="true" name="A_BRCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB_21" confRev="1" buffered="true" name="A_BRCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB_22" confRev="1" buffered="true" name="A_BRCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB_23" confRev="1" buffered="true" name="A_BRCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1ACTRL/LLN0$BR$A_BRCB_24" confRev="1" buffered="true" name="A_BRCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="MTDI_" lnClass="TGSN" inst="1" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="V1 (DC, fast)">
						<Private type="Siemens-MasterId">c2d303f6-bd4a-4222-8807-8e33ff0c0a55</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="2" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="V2 (DC, fast)">
						<Private type="Siemens-MasterId">8bcd93a9-614b-4a68-9281-6d65c0684bc1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="3" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="V3 (DC, fast)">
						<Private type="Siemens-MasterId">1056f427-1575-46a9-b724-a796a57bbe69</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="4" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="STOC">
						<Private type="Siemens-MasterId">fd15b91f-06a8-4d5a-8682-762957816ec3</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="5" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="STA1">
						<Private type="Siemens-MasterId">84a2d294-e447-446e-83f3-2c1c45e9f966</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="6" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="MT 3 (fast)">
						<Private type="Siemens-MasterId">4a9d80d7-09ae-4348-81ac-2d54b46485bb</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="7" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="MT 4 ">
						<Private type="Siemens-MasterId">f108d2e5-3381-47b4-bfdb-4afa83dfa127</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="8" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="MT 5 ">
						<Private type="Siemens-MasterId">198e5ac9-ef0c-4b1c-a0d2-58cbedd9bdde</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="9" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="MT 6 ">
						<Private type="Siemens-MasterId">99480f21-a082-497a-b8ad-536c8967f6b2</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="10" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="MT 7 ">
						<Private type="Siemens-MasterId">4af3968b-5199-4807-81f2-136250215e1c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="11" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="MT IN CUR 5">
						<Private type="Siemens-MasterId">41ef2ce6-72f4-42e2-b299-8be4bf3e65d8</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="STMP" inst="1" lnType="SIPROTEC5_LNType_MTDI_TTMP" desc="STO1">
						<Private type="Siemens-MasterId">08bc1592-1e74-4d2e-ad65-0516dcb22a80</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp" desc="TmpOut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="IEC81_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1">
						<Private type="Siemens-MasterId">74af6bea-d6e5-4015-a3f9-7e0a2c00e784</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="Line_" lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_LineMode" desc="Line Mode">
						<Private type="Siemens-MasterId">971bed7f-e330-47fa-963a-c7d4334c7ba0</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
						<DOI name="RedChLiv" desc="Redund. Channel Live" />
					</LN>
					<LN prefix="IEC81_" lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1">
						<Private type="Siemens-MasterId">29995982-67ed-43b4-8524-55799403169e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="PBMU_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="9-2 Merg.unit">
						<Private type="Siemens-MasterId">fbca92a6-d3b8-4aa9-a0fd-f57b18b4a105</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="" lnClass="YLTC" inst="1" lnType="SIPROTEC5_LNType_YLTC" desc="Tap changer">
						<Private type="Siemens-MasterId">dca3119e-3bd4-40f2-800b-d6712192aecf</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EndPosR" desc="End higher pos.reached" />
						<DOI name="EndPosL" desc="End lower pos.reached" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="TapChg" desc="Position">
							<DAI name="subEna" />
							<DAI name="blkEna" />
							<DAI name="maxVal">
								<Val>33</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="OpCnt" desc="Op.ct." />
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General" prefix="">
						<Private type="Siemens-MasterId">9499e1d4-4894-4d7b-b9b8-36696866c9a6</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic" prefix="">
						<Private type="Siemens-MasterId">4f242dfc-e229-4a84-87c3-97d61bc84560</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" desc="Circuit break." prefix="">
						<Private type="Siemens-MasterId">344534b9-79ea-4803-be7c-751a194c754e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="EEName" desc="External name plate" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close" prefix="">
						<Private type="Siemens-MasterId">9dec55e9-e5f9-4415-ba38-8c8b6fbe92ef</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block manual close" />
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group" prefix="RSLED">
						<Private type="Siemens-MasterId">7cf70b8e-f58f-453d-b04c-cac5d51bb7dd</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" desc="HSBT interface" prefix="TSCB_">
						<Private type="Siemens-MasterId">6346a21b-44d5-4e9f-8773-841fd0aed8f5</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control" prefix="">
						<Private type="Siemens-MasterId">ef5f0d5d-c9d4-4e28-bd14-fc5f8dc1cc84</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking" prefix="">
						<Private type="Siemens-MasterId">b97bede4-6459-4e76-8403-905a450cad65</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="CB test" prefix="CBT_">
						<Private type="Siemens-MasterId">7f434340-564d-4683-b59a-25a7d2ff579c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="LTPC" inst="1" lnType="SIPROTEC5_LNType_LTPC_IEEE1588HiAcc" desc="IEEE 1588" prefix="PTP_">
						<Private type="Siemens-MasterId">f58992c6-d1f1-4e51-98c8-e9f7b6cfdcb2</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-17 18:15:30</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>(Tr)IEC 61850-90-4:2018A</Val>
							</DAI>
						</DOI>
						<DOI name="ClkAcc" desc="Clock accuracy" />
						<DOI name="ClkClass" desc="Clock class" />
						<DOI name="ClkId" desc="Clock identity" />
						<DOI name="GmClkClass" desc="GM clock class" />
						<DOI name="GmClkId" desc="GM clock identity" />
						<DOI name="GmClkPrio1" desc="GM clock priority 1" />
						<DOI name="GmClkPrio2" desc="GM clock priority 2" />
						<DOI name="GmClkAcc" desc="GM clock accuracy" />
						<DOI name="MePathDlTmns" desc="Mean path delay" />
						<DOI name="NumPorts" desc="Number of ports" />
						<DOI name="OfsMaster" desc="Offset from master">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>n</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OfsUtc" desc="UtcOffset valid" />
						<DOI name="OfsUtcTms" desc="UtcOffset">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PrntClkId" desc="Master-clock identity" />
						<DOI name="Stepsr" desc="Steps removed" />
						<DOI name="TmSrcVal" desc="Time source" />
						<DOI name="TwoStep" desc="2-step" />
						<DOI name="PrntPortId" desc="Master-port identity" />
						<DOI name="GmClkVar" desc="GmClkVar" />
						<DOI name="ClkVar" desc="Clock variance" />
						<DOI name="ClkPrio1" desc="Clock priority 1">
							<DAI name="setVal">
								<Val>255</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="ClkPrio2" desc="Clock priority 2">
							<DAI name="setVal">
								<Val>255</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="DomainNum" desc="Domain number">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="OfsLimTmns" desc="Max. offset from master">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>n</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Slave" desc="Slave only">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="PrntPortNum" desc="Master-port identity">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="LTTC" inst="1" lnType="SIPROTEC5_LNType_LTTC_IEEE1588HiAcc" desc="IEEE 1588 TC" prefix="PTP_">
						<Private type="Siemens-MasterId">6b97c229-3175-4700-91b2-70a8b5f4bdb6</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-17 18:15:30</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>(Tr)IEC 61850-90-4:2018A</Val>
							</DAI>
						</DOI>
						<DOI name="DomainNum" desc="Domain number">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEEE 1588 Chan" prefix="PTP_">
						<Private type="Siemens-MasterId">f02f8715-9d04-4e4a-b962-46a2f21a6f37</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-17 18:15:30</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_LineMode" desc="PRP" prefix="PRP_">
						<Private type="Siemens-MasterId">59b81554-29be-4cce-96df-36c4ec6b5cdf</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-17 18:15:30</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
						<DOI name="RedChLiv" desc="Redund. Channel Live" />
					</LN>
				</LDevice>
				<LDevice desc="Fault recorder" inst="DR">
					<Private type="Siemens-MasterId">37cd9fec-d59f-48d8-bd32-a329b7e76e8b</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="DR/LLN0/LLN0">
						<Private type="Siemens-MasterId">d1de7f71-c0b7-4020-a23d-8370e61e342b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">793994ba-8498-4c24-9910-24ac5d58df2f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="Grnd.-flt log">
						<Private type="Siemens-MasterId">6b18e57e-594a-4931-9494-09974ab44859</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">0849873e-c4b8-424e-bcb4-09d086718666</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_1009" desc="Control">
						<Private type="Siemens-MasterId">89bbed08-abde-47ba-994a-d037587d1cca</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="RcdTrg" desc="Start record" />
						<DOI name="MemRs" desc="Reset memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr" desc="Clear memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="Record made" />
						<DOI name="FltNum" desc="Fault number" />
						<DOI name="RcdStr" desc="Recording started" />
						<DOI name="RxStrExt1" desc="RxStrExt1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="RxStrExt1" intAddr="RxStrExt1;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" iedName="UPC" ldInst="CMD_SMV" prefix="VI" lnClass="GGIO" lnInst="1" doName="SPS5" daName="stVal" serviceType="GOOSE" srcLDInst="CMD_SMV" srcLNClass="LLN0" srcCBName="ConVAO" />
							<ExtRef desc="RxStrExt1" intAddr="RxStrExt1;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" iedName="UPC" ldInst="CMD_SMV" prefix="VI" lnClass="GGIO" lnInst="1" doName="SPS5" daName="q" serviceType="GOOSE" srcLDInst="CMD_SMV" srcLNClass="LLN0" srcCBName="ConVAO" />
						</Inputs>
					</LN>
				</LDevice>
				<LDevice desc="Measurement" inst="MEAS">
					<Private type="Siemens-MasterId">616c09f6-c36a-4173-9eb2-aa2ebf6a60f1</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="MEAS/LLN0/LLN0">
						<Private type="Siemens-MasterId">ec385e7c-8f15-4a5a-8609-9abb80ea3c8f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">9cc46ba3-4b02-480f-9f5b-5aab14f22468</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>46</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>46</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>46</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">3b20caa8-0c43-46a9-ac54-9fe30096b0c9</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
						<Private type="Siemens-MasterId">7e0a0339-86ae-4be2-9a82-625b467dd3e9</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>100.000053</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>100.000053</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>100.000053</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="cos φ">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>60</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="P">
							<SDI name="phsA" desc="P:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="P:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="P:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr" desc="Q">
							<SDI name="phsA" desc="Q:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Q:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Q:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA" desc="S">
							<SDI name="phsA" desc="S:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="S:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="S:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXU" inst="3" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">92240b28-39ea-4c2b-8411-b5afe0ea53d5</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>46</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>46</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>46</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">03edf673-f320-4d18-9e1c-32b27aeed1ee</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
						<Private type="Siemens-MasterId">dc820c69-fb91-40fb-ae6a-0fdb1abc5495</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="Iseq">
							<SDI name="c1" desc="Iseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Iseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Iseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV" desc="Vseq">
							<SDI name="c1" desc="Vseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Vseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Vseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXU" inst="2" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">d7f863ac-7832-4e9a-b90e-5b9d8ebf0641</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXN" inst="2" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">ab01554e-d248-4f7d-bd50-f59c2ad86b11</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PPRE_" lnClass="MMXU" inst="2" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
						<Private type="Siemens-MasterId">f6806552-ba66-44b9-8bbf-9839530d0b17</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="cos φ">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>60</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="P">
							<SDI name="phsA" desc="P:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="P:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="P:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr" desc="Q">
							<SDI name="phsA" desc="Q:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Q:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Q:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA" desc="S">
							<SDI name="phsA" desc="S:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="S:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="S:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">92a17dab-6d13-4800-8928-53f3626e253b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXN" inst="2" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">a39dbfb0-12e8-4e68-87eb-103bff1e39f5</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MSQI" inst="2" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
						<Private type="Siemens-MasterId">85d4fe16-4995-48be-ab74-bde584ec600a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="Iseq">
							<SDI name="c1" desc="Iseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Iseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Iseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV" desc="Vseq">
							<SDI name="c1" desc="Vseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Vseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Vseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXU" inst="3" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">b65a482e-5503-478e-934b-1b3a70fa021f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXN" inst="3" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">7a820553-9c88-46c1-bdaa-24213be6f758</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PPRE_" lnClass="MMXU" inst="3" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
						<Private type="Siemens-MasterId">80306a25-6a50-445f-8bc4-18466303996b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="cos φ">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>60</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="P">
							<SDI name="phsA" desc="P:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="P:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="P:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr" desc="Q">
							<SDI name="phsA" desc="Q:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Q:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Q:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA" desc="S">
							<SDI name="phsA" desc="S:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="S:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="S:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXU" inst="2" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">2d363187-82ec-4c41-b3c8-2dcafe7aafc1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXN" inst="3" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">812624e9-1363-4e7d-b607-d58b7171c2a7</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MSQI" inst="3" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
						<Private type="Siemens-MasterId">3e07e3ea-28c1-4290-b79e-c8ae35cdd723</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="Iseq">
							<SDI name="c1" desc="Iseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Iseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Iseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV" desc="Vseq">
							<SDI name="c1" desc="Vseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Vseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Vseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" inst="4" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam" prefix="FPRE_">
						<Private type="Siemens-MasterId">f21388ed-c7ff-40b8-b621-80733f39c501</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>500</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="F:ETH-BD-2FO_MU 1" inst="MU01">
					<Private type="Siemens-MasterId">1eef0ef6-d98a-4345-b42c-247b6c7f8cf2</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="MU01/LLN0/LLN0">
						<Private type="Siemens-MasterId">d29d5899-0ce3-42ef-93cf-83d0cda22106</Private>
						<DataSet name="PhsMeas3">
							<Private type="Siemens-GUID">24a1027af45945e797b0c8bd68c8771b</Private>
							<FCDA ldInst="PROT" prefix="TCY1A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="TCY1A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="TCY1B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="TCY1B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="TCY1C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="TCY1C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="TCH1A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="TCH1A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="TCH1B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="TCH1B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="TCH1C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="TCH1C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="TCX1A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="TCX1A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="TCX1B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="TCX1B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="TCX1C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="TCX1C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />
						</DataSet>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
						<SampledValueControl datSet="PhsMeas3" confRev="40001" smvID="PMU1_3_42PSVPRO" multicast="true" smpRate="4800" nofASDU="2" smpMod="SmpPerSec" name="F4800S2I3U">
							<Private type="Siemens-DirectionIN">IN = +3I0</Private>
							<IEDName apRef="F">UPC</IEDName>
							<IEDName apRef="F">UCD</IEDName>
							<SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" dataSet="false" security="false" synchSourceId="true" />
						</SampledValueControl>
					</LN0>
					<LN prefix="" lnClass="LPHD" inst="1" lnType="SIPROTEC5_LNType_LPHD_LD_PBMergingUnit" desc="Device MU">
						<Private type="Siemens-MasterId">9d6a929e-d3ce-4ee1-9a0b-17fd70ada793</Private>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="PhyNam" desc="Physical device name">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5 Merging unit</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Physical health" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="NamVariant" desc="NamVariant">
							<DAI name="val">
								<Val>F4000S1I0-24U0-24;F4800S1-2I0-24U0-24;F12800S8I0-16U0-16;F14400S6I0-24U0-24;F15360S8I0-16U0-16;</Val>
							</DAI>
						</DOI>
						<DOI name="NamHzRtg" desc="NamHzRtg">
							<DAI name="val">
								<Val>50;60</Val>
							</DAI>
						</DOI>
						<DOI name="NamHoldRtg" desc="NamHoldRtg">
							<DAI name="val">
								<Val>0-3600</Val>
							</DAI>
						</DOI>
						<DOI name="NamMaxDlRtg" desc="NamMaxDlRtg">
							<DAI name="val">
								<Val>1300-1500</Val>
							</DAI>
						</DOI>
						<DOI name="MaxDl" desc="Max.delay time of samples">
							<DAI name="setVal">
								<Val>1300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>µ</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Protection" inst="PROT">
					<Private type="Siemens-MasterId">f7bf659b-91c1-4197-b600-b77c32817d1c</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_Application" desc="General">
						<Private type="Siemens-MasterId">ed76989f-ceda-4e82-89a1-6815e7c04ee4</Private>
						<DOI name="Mod" desc="Application mode" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health (61850 only)" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="LED reset" />
						<DOI name="LocKey" desc="Sw.authority key/set">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="MltLev" desc="Multiple sw.auth. levels">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="1" actSG="1">
							<Private type="Siemens-MasterId">bf817db8-4cc8-446b-86f4-188f7e905079</Private>
						</SettingControl>
					</LN0>
					<LN prefix="" lnClass="LPHD" inst="1" lnType="SIPROTEC5_LNType_LPHD" desc="Device">
						<Private type="Siemens-MasterId">1354e148-1061-4f28-b68b-9f8f35cb2dd2</Private>
						<DOI name="PhyNam" desc="Physical device name">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>6MU85-DAAA-AA0-0WWWW0-AE0111-12111B-BBD000-000AC0-CC1BA1-CT0EA0-CP1</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V10.00</Val>
							</DAI>
							<DAI name="model">
								<Val>6MU85</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Physical health" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="PwrUp" desc="Device startup" />
						<DOI name="Sim" desc="GOOSE/SV sim.mode" />
						<DOI name="OpTmh" desc="Device operating hours">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="PrcModIna" desc="Process mode inactive" />
					</LN>
					<LN prefix="" lnClass="CALH" inst="0" lnType="SIPROTEC5_LNType_CALH_Application" desc="Alarm handling">
						<Private type="Siemens-MasterId">a1452427-b164-465b-b9be-ceb7cc65fbeb</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrWrn" desc="Group warning" />
						<DOI name="GrInd" desc="Group indication" />
					</LN>
					<LN prefix="" lnClass="LTIM" inst="0" lnType="SIPROTEC5_LNType_LTIM_Application" desc="Time managem.">
						<Private type="Siemens-MasterId">04cd93e8-074d-4a6b-a275-c1f0d6087c44</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="TmDT" desc="Daylight saving time" />
						<DOI name="TmOfsTmm" desc="Time zone offset to UTC">
							<DAI name="setVal">
								<Val>-180</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmUseDT" desc="Switch daylight sav. time">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="TmChgDT" desc="Start of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>March</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>2</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmChgST" desc="End of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>October</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>3</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LTMS" inst="0" lnType="SIPROTEC5_LNType_LTMS_Application" desc="Time/Samp.syn.">
						<Private type="Siemens-MasterId">802ac333-2830-413a-b5f7-4be3552ac34c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc" desc="Current time source" />
						<DOI name="TmSrcTyp" desc="Type of clock source" />
						<DOI name="TmChSt1" desc="Status time source 1" />
						<DOI name="TmChSt2" desc="Status time source 2" />
					</LN>
					<LN prefix="" lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track.">
						<Private type="Siemens-MasterId">1aedf4ab-3043-47ba-aa0e-7291e8fe4e3f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrk" desc="Common Tracking" />
						<DOI name="SgcbTrk" desc="Settings grps. access" />
						<DOI name="UrcbTrk" desc="UrcbTrk" />
						<DOI name="BrcbTrk" desc="BrcbTrk" />
						<DOI name="SpcTrk" desc="SPC control tracking" />
						<DOI name="DpcTrk" desc="DPC control tracking" />
						<DOI name="IncTrk" desc="INC control tracking" />
						<DOI name="EncTrk1" desc="ENC1 control tracking" />
						<DOI name="EncTrk2" desc="ENC2 control tracking" />
						<DOI name="EncTrk3" desc="ENC3 control tracking" />
						<DOI name="EncTrk4" desc="ENC4 control tracking" />
						<DOI name="ApcFTrk" desc="APC control tracking">
							<SDI name="ctlVal">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="BscTrk" desc="BSC control tracking" />
						<DOI name="IscTrk" desc="ISC control tracking" />
						<DOI name="BacTrk" desc="BAC control tracking" />
					</LN>
					<LN prefix="RSBO" lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetBO" desc="Res. bin. out.">
						<Private type="Siemens-MasterId">bf1613bb-cba2-45b5-9090-cd170cbd5689</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetBO" desc="LED not in FG">
						<Private type="Siemens-MasterId">d4ef8cde-8bf4-4cfd-9124-c2ea4843a81b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">194688c0-a1e9-4175-8f07-c16dac49e4f4</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FrGr_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="FrqTrackGrp">
						<Private type="Siemens-MasterId">6b16efc6-b9fb-4d6a-bbb6-a277300397be</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="CT 3-phase">
						<Private type="Siemens-MasterId">768c49de-c0a7-4526-8530-716e92762850</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TCY1A" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">90cde425-7017-49b2-af1e-6e8ca8c7a3da</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TCY1B" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
						<Private type="Siemens-MasterId">131cc8f8-24a8-4935-9821-bbb647f60391</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TCY1C" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
						<Private type="Siemens-MasterId">8a541a80-48cb-4552-8298-a52be0942cc7</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TCY1N" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
						<Private type="Siemens-MasterId">83e1ac0b-866d-4856-9a0c-d31bceaac0ad</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CALH" inst="1" lnType="SIPROTEC5_LNType_CALH_LGOS" desc="Group Indicat.">
						<Private type="Siemens-MasterId">153ef660-75b5-48d4-a722-e03855662f0e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrInd" desc="Group indication" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="1" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 1">
						<Private type="Siemens-MasterId">36124c68-d96c-47c8-939b-39d2a9e222b9</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>UPCCMD_SMV/LLN0.ConVAO</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CT3P_" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="CT 3-phase">
						<Private type="Siemens-MasterId">a2ae4392-ff77-40cb-a02e-83d6afdcaebf</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TCH1A" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">135bb001-8abd-4563-b64b-bf56ccf8b26d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TCH1B" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
						<Private type="Siemens-MasterId">b809a060-3421-4a8e-94ea-6227d702edb9</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TCH1C" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
						<Private type="Siemens-MasterId">8d0c81f5-6ca3-4cf9-8383-40a7a893bb33</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TCH1N" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
						<Private type="Siemens-MasterId">8ff66d54-cd67-447b-b778-37c247eef7e3</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CT3P_" lnClass="GAPC" inst="3" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="CT 3-phase">
						<Private type="Siemens-MasterId">9867d04e-a09c-46b1-82cc-10534cf78ec7</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TCX1A" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">8adb813d-90ec-48c6-b882-0d9e5bf5e20b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TCX1B" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
						<Private type="Siemens-MasterId">e0a4aa0a-4992-4833-aec2-84d9f9672c30</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TCX1C" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
						<Private type="Siemens-MasterId">1abe0cb0-fe0d-4414-acce-96f5aaf1645a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TCX1N" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
						<Private type="Siemens-MasterId">ff4ffe68-065a-49f4-a096-0284e46c0540</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="VT 3-phase">
						<Private type="Siemens-MasterId">1e900414-0485-444d-a39d-f84d632ae668</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U01A" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">c7674df2-0264-40f8-88ec-5abe86ae723c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>79.67434</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.01226234</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U01B" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2">
						<Private type="Siemens-MasterId">1352cf35-4f0e-4ea4-97a0-7737e028e749</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>79.67434</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.01226234</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U01C" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3">
						<Private type="Siemens-MasterId">2ffeb1df-0650-49e8-9909-3ee46574807a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>79.67434</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.01226234</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U01N" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4">
						<Private type="Siemens-MasterId">3dd7758f-838b-4b6a-bd6a-71232900194e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>79.67434</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>693.6416</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.01226234</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="VI3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">b44404fd-7869-4c2d-bcbc-8e18abbfd6aa</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Group indicat.">
						<Private type="Siemens-MasterId">6a0166f7-3614-41fb-93b4-7fb11ff4087e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">48adf5bb-2fcb-433a-859e-8217db52d3c3</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="VI3P_" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">b2a4a2b6-e488-433a-b28e-c60a7bf40b25</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="2" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Group indicat.">
						<Private type="Siemens-MasterId">f7e3867c-7394-4d6c-ae97-72519b080c99</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">6c3a5be0-1b73-421b-aad7-decfeb4e7d26</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="VI3P_" lnClass="GAPC" inst="3" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">7aebc13c-ab5f-4986-9c5e-56022306391e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="3" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Group indicat.">
						<Private type="Siemens-MasterId">c8b6bda7-fc91-43dd-819a-589039aeb396</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="3" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">9cf20cba-96be-4e6b-a82d-fb9829fc0477</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="STMP" inst="1" lnType="SIPROTEC5_LNType_STMP" desc="26" prefix="STMP_">
						<Private type="Siemens-MasterId">213e9fe1-e64b-46a1-8431-ec4f011e9553</Private>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health" />
					</LN>
					<LN lnClass="STMP" inst="2" lnType="SIPROTEC5_LNType_STMP" desc="Point 2" prefix="STMP_">
						<Private type="Siemens-MasterId">a90d57bf-ae4c-42b2-b975-c3f80a638316</Private>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health" />
					</LN>
					<LN lnClass="PTTR" inst="1" lnType="SIPROTEC5_LNType_HotSpot" desc="Hotspot calc." prefix="HTSP_">
						<Private type="Siemens-MasterId">d9bc9dc9-0fbd-4d8a-9ab4-5ec89b2ee776</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
					</LN>
					<LN lnClass="PTTR" inst="2" lnType="SIPROTEC5_LNType_HotSpot" desc="Hotspot calc." prefix="HTSP_">
						<Private type="Siemens-MasterId">548bd975-5339-4586-96d7-f8eb1076ea9c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
					</LN>
				</LDevice>
				<LDevice desc="WEG" inst="WEG">
					<Private type="Siemens-MasterId">b105eb95-b92d-4764-9af5-c3a8526889eb</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="WEG/LLN0">
						<Private type="Siemens-MasterId">52194434-53d1-49cd-b873-99ab36123aac</Private>
						<DataSet name="DataSet">
							<Private type="Siemens-GUID">2cb7c698a3484d8e97fe131578421e46</Private>
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI11" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI11" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI12" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI12" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI13" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI13" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI14" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI14" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI21" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI21" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI22" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI22" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI23" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI23" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI41" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI41" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI42" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI42" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI43" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI43" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI44" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI44" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI45" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI45" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI46" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI46" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI47" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI47" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI48" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI48" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI49" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI49" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI410" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI410" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI411" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI411" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI412" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI412" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI413" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI413" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI414" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI414" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI415" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI415" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI416" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI416" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI417" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI417" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI418" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI418" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI419" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI419" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI420" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI420" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI421" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI421" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI422" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI422" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI423" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI423" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI424" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI424" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI425" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI425" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI426" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI426" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI427" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI427" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI428" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI428" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI429" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI429" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI430" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI430" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI431" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI431" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI432" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI432" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI433" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI433" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI434" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI434" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI435" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI435" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI436" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI436" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI437" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI437" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI438" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI438" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI439" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI439" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI440" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI440" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI441" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI441" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI442" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI442" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI443" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI443" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI444" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI444" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI445" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI445" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI446" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI446" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI447" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI447" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI448" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI448" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI51" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI51" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI52" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI52" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI001" daName="mag.f" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI001" daName="q" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI002" daName="mag.f" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI002" daName="q" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI003" daName="mag.f" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI003" daName="q" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI004" daName="mag.f" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI004" daName="q" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI005" daName="mag.f" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI005" daName="q" fc="MX" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO12" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO12" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO13" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO13" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO14" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO14" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO21" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO21" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO22" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO22" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO51" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO51" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO52" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO52" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO53" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO53" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO54" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO54" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO55" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO55" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO11" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO11" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI001" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI001" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI002" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI002" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI003" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI003" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI004" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI004" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI005" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI005" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI006" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI006" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI007" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI007" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI008" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI008" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI009" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI009" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI010" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI010" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI010" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI010" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI011" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI011" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI014" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI014" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI015" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI015" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI016" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI016" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI017" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI017" daName="q" fc="ST" />
						</DataSet>
						<DataSet name="ProVAO">
							<Private type="Siemens-GUID">3c9ba5cc842749ac8a8f2927922572c8</Private>
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI41" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI41" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI43" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI43" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI46" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI46" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI011" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI011" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI015" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI015" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI017" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI017" daName="q" fc="ST" />
						</DataSet>
						<DataSet name="ConVAO">
							<Private type="Siemens-GUID">327327e61ed4416695c12ea97c6e4c72</Private>
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI417" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI417" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI431" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI431" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI432" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI432" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI433" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI433" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI434" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI434" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI435" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI435" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI436" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI436" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI437" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI437" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI004" daName="mag.f" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI004" daName="q" fc="MX" />
							<FCDA ldInst="WEG" prefix="GO" lnClass="GGIO" lnInst="1" doName="BSC" daName="valWTr.posVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GO" lnClass="GGIO" lnInst="1" doName="BSC" daName="q" fc="ST" />
						</DataSet>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
						<GSEControl datSet="DataSet" confRev="690001" appID="MU1/WEG/LLN0/Control_DataSet" name="Control_DataSet" type="GOOSE" />
						<GSEControl datSet="ProVAO" confRev="50001" appID="ProVAO" name="ProVAO" type="GOOSE">
							<IEDName apRef="F">UPC</IEDName>
						</GSEControl>
						<GSEControl datSet="ConVAO" confRev="60001" appID="ConVAO" name="ConVAO" type="GOOSE">
							<IEDName apRef="F">UCD</IEDName>
						</GSEControl>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">99c6e63a-189d-436d-8e95-aacfe2558746</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">34fd2af5-a155-4ddd-9f70-b4e075d082b4</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BI" lnClass="GGIO" inst="1" lnType="SIPROTEC5_LNType_USER_Universal" desc="BI">
						<Private type="Siemens-MasterId">bfa1bc98-7880-49c7-ae18-da1e1f3fef91</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="BI11" desc="BI11-" />
						<DOI name="BI12" desc="BI12-" />
						<DOI name="BI13" desc="BI13-" />
						<DOI name="BI14" desc="BI14-" />
						<DOI name="BI21" desc="BI21-" />
						<DOI name="BI22" desc="BI22-" />
						<DOI name="BI23" desc="BI23-" />
						<DOI name="BI41" desc="BI41-RB - DESLIGA" />
						<DOI name="BI42" desc="BI42-RB - ALARME" />
						<DOI name="BI43" desc="BI43-RFC - DESLIGA" />
						<DOI name="BI44" desc="BI44-INO - MAXIMO" />
						<DOI name="BI45" desc="BI45-INO - MINIMO" />
						<DOI name="BI46" desc="BI46-DAP - ALARME" />
						<DOI name="BI47" desc="BI47-INOC - MAXIMO" />
						<DOI name="BI48" desc="BI48-INOC - MINIMO" />
						<DOI name="BI49" desc="BI49-VF1 - LIGADA" />
						<DOI name="BI410" desc="BI410-VF2 - LIGADA" />
						<DOI name="BI411" desc="BI411-VF1 - DEFEITO" />
						<DOI name="BI412" desc="BI412-VF2 - DEFEITO" />
						<DOI name="BI413" desc="BI413-VF - FALTA CA" />
						<DOI name="BI414" desc="BI414-VF - FALTA CC" />
						<DOI name="BI415" desc="BI415-VF - EM AUTOM." />
						<DOI name="BI416" desc="BI416-FT.MU2 CONECTADA" />
						<DOI name="BI417" desc="BI417-MU2 - FALHA" />
						<DOI name="BI418" desc="BI418-FALHA TENSAO ENT. B" />
						<DOI name="BI419" desc="BI419-DISJ. TP DESLIGADO" />
						<DOI name="BI420" desc="BI420-PORTA ABERTA" />
						<DOI name="BI421" desc="BI421-OP.MU1 - EM TESTE" />
						<DOI name="BI422" desc="BI422-OP.MU1 - EM BLOCK" />
						<DOI name="BI423" desc="BI423-" />
						<DOI name="BI424" desc="BI424-" />
						<DOI name="BI425" desc="BI425-BCD = 1" />
						<DOI name="BI426" desc="BI426-BCD = 2" />
						<DOI name="BI427" desc="BI427-BCD = 4" />
						<DOI name="BI428" desc="BI428-BCD = 8" />
						<DOI name="BI429" desc="BI429-BCD = 10" />
						<DOI name="BI430" desc="BI430-BCD = 20" />
						<DOI name="BI431" desc="BI431-CDC - SUBINDO TAP" />
						<DOI name="BI432" desc="BI432-CDC - BAIXANDO TAP" />
						<DOI name="BI433" desc="BI433-CDC - EM REMOTO" />
						<DOI name="BI434" desc="BI434-CDC - MOTOR ACION." />
						<DOI name="BI435" desc="BI435-CDC - DISJ. DESLIGADO" />
						<DOI name="BI436" desc="BI436-CDC - TAP MAXIMO" />
						<DOI name="BI437" desc="BI437-CDC - TAP MINIMO" />
						<DOI name="BI438" desc="BI438-" />
						<DOI name="BI439" desc="BI439-" />
						<DOI name="BI440" desc="BI440-" />
						<DOI name="BI441" desc="BI441-" />
						<DOI name="BI442" desc="BI442-" />
						<DOI name="BI443" desc="BI443-" />
						<DOI name="BI444" desc="BI444-" />
						<DOI name="BI445" desc="BI445-" />
						<DOI name="BI446" desc="BI446-" />
						<DOI name="BI447" desc="BI447-" />
						<DOI name="BI448" desc="BI448-" />
						<DOI name="BI51" desc="BI51-" />
						<DOI name="BI52" desc="BI52-" />
					</LN>
					<LN prefix="BO" lnClass="GGIO" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_1" desc="BO">
						<Private type="Siemens-MasterId">3603ae3a-050d-4250-acca-943b3fa59a17</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="BO12" desc="BO12-LIGAR VF2">
							<DAI name="dataNs" />
						</DOI>
						<DOI name="BO13" desc="BO13-BAIXAR TAP">
							<DAI name="dataNs" />
						</DOI>
						<DOI name="BO14" desc="BO14-ELEVAR TAP">
							<DAI name="dataNs" />
						</DOI>
						<DOI name="BO21" desc="BO21-EMERGENCIA">
							<DAI name="dataNs" />
						</DOI>
						<DOI name="BO22" desc="BO22-BLOQUEIO CDC">
							<DAI name="dataNs" />
						</DOI>
						<DOI name="BO51" desc="BO51-">
							<DAI name="dataNs" />
						</DOI>
						<DOI name="BO52" desc="BO52-">
							<DAI name="dataNs" />
						</DOI>
						<DOI name="BO53" desc="BO53-">
							<DAI name="dataNs" />
						</DOI>
						<DOI name="BO54" desc="BO54-">
							<DAI name="dataNs" />
						</DOI>
						<DOI name="BO55" desc="BO55-">
							<DAI name="dataNs" />
						</DOI>
						<DOI name="BO11" desc="BO11-LIGAR VF1" />
					</LN>
					<LN prefix="VI" lnClass="GGIO" inst="1" lnType="SIPROTEC5_1005" desc="VI">
						<Private type="Siemens-MasterId">c59105e8-b5c1-48cd-840b-195535dd5fda</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="VI001" desc="VI001-TEMPERATURA OLEO" />
						<DOI name="VI002" desc="VI002-TEMPERATURA OLEO CDC" />
						<DOI name="VI003" desc="VI003-TEMPERATURA AMBIENTE" />
						<DOI name="VI004" desc="VI004-POSICAO TAP" />
						<DOI name="VI005" desc="VI005-" />
						<DOI name="VI010" desc="VI010-ALARME TEMP OLEO TR" />
						<DOI name="VI011" desc="VI011-DESLIGA TEMP OLEO TR" />
						<DOI name="VI012" desc="VI012-ALARME TEMP OLEO CDC" />
						<DOI name="VI013" desc="VI013-DESLIGA TEMP OLEO CDC" />
						<DOI name="VI014" desc="VI014-ALARME TEMP ENROL H1" />
						<DOI name="VI015" desc="VI015-DESLIGA TEMP ENROL H1" />
						<DOI name="VI016" desc="VI016-ALARME TEMP ENROL X1" />
						<DOI name="VI017" desc="VI017-DESLIGA TEMP ENROL X1" />
						<DOI name="VI018" desc="VI018-ALARME TEMP ENROL Y1" />
						<DOI name="VI019" desc="VI019-DESLIGA TEMP ENROL Y1" />
						<DOI name="VI020" desc="VI020-VF1 - LIGAR AUTO" />
						<DOI name="VI021" desc="VI021-VF2 - LIGAR AUTO" />
						<DOI name="VI022" desc="VI022-" />
						<DOI name="VI023" desc="VI023-" />
						<DOI name="VI024" desc="VI024-" />
						<DOI name="VI025" desc="VI025-" />
						<DOI name="VI026" desc="VI026-" />
						<DOI name="VI027" desc="VI027 - FALHA CANAL 1" />
						<DOI name="VI028" desc="VI028 - FALHA CANAL 2" />
						<DOI name="VI029" desc="VI029 - FALHA GPS" />
						<DOI name="VI030" desc="VI030-L/R" />
					</LN>
					<LN lnClass="GGIO" inst="1" lnType="SIPROTEC5_1004" desc="GI" prefix="GI">
						<Private type="Siemens-MasterId">24a2bd3f-c1f7-47d5-9e32-b7b22717fdf6</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="GI001" desc="GI001-LIGAR VF1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI002" desc="GI002-DESLIGAR VF1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI003" desc="GI003-LIGAR VF2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI004" desc="GI004-DESLIGAR VF2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI005" desc="GI005-ELEVAR TAP">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI006" desc="GI006-BAIXAR TAP">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI007" desc="GI007-EMERGENCIA">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI008" desc="GI008-BLOQUEIO CDC">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI009" desc="GI009-">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI010" desc="GI010-">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="GI001-LIGAR VF1" intAddr="GI001;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI001-LIGAR VF1" intAddr="GI001;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI001-LIGAR VF1" intAddr="GI001;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI002-DESLIGAR VF1" intAddr="GI002;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI002-DESLIGAR VF1" intAddr="GI002;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI002-DESLIGAR VF1" intAddr="GI002;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI003-LIGAR VF2" intAddr="GI003;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI003-LIGAR VF2" intAddr="GI003;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI003-LIGAR VF2" intAddr="GI003;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI004-DESLIGAR VF2" intAddr="GI004;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI004-DESLIGAR VF2" intAddr="GI004;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI004-DESLIGAR VF2" intAddr="GI004;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI005-ELEVAR TAP" intAddr="GI005;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI005-ELEVAR TAP" intAddr="GI005;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI005-ELEVAR TAP" intAddr="GI005;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI006-BAIXAR TAP" intAddr="GI006;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI006-BAIXAR TAP" intAddr="GI006;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI006-BAIXAR TAP" intAddr="GI006;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI007-EMERGENCIA" intAddr="GI007;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI007-EMERGENCIA" intAddr="GI007;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI007-EMERGENCIA" intAddr="GI007;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI008-BLOQUEIO CDC" intAddr="GI008;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI008-BLOQUEIO CDC" intAddr="GI008;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI008-BLOQUEIO CDC" intAddr="GI008;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI009-" intAddr="GI009;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI009-" intAddr="GI009;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI009-" intAddr="GI009;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI010-" intAddr="GI010;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI010-" intAddr="GI010;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI010-" intAddr="GI010;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
					<LN lnClass="GGIO" inst="1" lnType="SIPROTEC5_1018" desc="GO" prefix="GO">
						<Private type="Siemens-MasterId">0c7950a0-2427-4641-bff5-357c7541a874</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-17 10:21:55</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="BSC" desc="GO01 - POSIÇÃO DO TAP FASE A">
							<DAI name="subEna" />
							<DAI name="blkEna" />
						</DOI>
					</LN>
				</LDevice>
			</Server>
			<Services>
				<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128" rGOOSE="true" rSV="false" noIctBinding="false">
					<TimeSyncProt sntp="true" c37_238="false" other="false" iec61850_9_3="true" />
				</ClientServices>
				<DynAssociation max="8" />
				<DynDataSet max="30" maxAttributes="60" />
				<GOOSE max="16" fixedOffs="false" goose="true" rGOOSE="true" />
				<FileHandling />
				<ValueHandling setToRO="false" />
				<RedProt hsr="true" prp="true" rstp="true" />
				<CommProt ipv6="false" />
				<SMVsc max="0" />
			</Services>
		</AccessPoint>
		<AccessPoint desc="Port F" name="F" router="false" clock="false">
			<ServerAt apName="E" />
			<Services>
				<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128" rGOOSE="true" rSV="false" noIctBinding="false">
					<TimeSyncProt sntp="true" c37_238="false" other="false" iec61850_9_3="true" />
				</ClientServices>
				<DynAssociation max="8" />
				<DynDataSet max="30" maxAttributes="60" />
				<GOOSE max="16" fixedOffs="false" goose="true" rGOOSE="true" />
				<FileHandling />
				<ValueHandling setToRO="false" />
				<RedProt hsr="true" prp="true" rstp="true" />
				<CommProt ipv6="false" />
			</Services>
		</AccessPoint>
	</IED>
	<IED desc="MU2A" name="MU2A" type="6MU85" manufacturer="SIEMENS" configVersion="V10.00.01" originalSclVersion="2007" originalSclRevision="B" owner="IEC station 1" originalSclRelease="4">
		<Private type="Siemens-MasterId">0996d1c8-1b7e-4bf9-90c1-dbbffe9ef02e</Private>
		<Private type="Siemens-s7ManagerName">MU2A</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">6MU85-DAAA-AA0-0WWWW0-A00111-12111B-BBD000-000AC0-CC1BA1-CT0EA0-CP1</Private>
		<Private type="Siemens-Siprotec5-Application-Template">MergingUnit_Basic</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">100001</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V10.00.01</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">0996d1c8-1b7e-4bf9-90c1-dbbffe9ef02e</Private>
		<Private type="Siemens-ModifiedDate">04/08/2026 14:22:44</Private>
		<Private type="Siemens-ModificationCounter">14</Private>
		<Private type="Siemens-FolderPath">TR-FA</Private>
		<Private type="Siemens-NoOfSmvsConfigured">2</Private>
		<Services nameLength="64">
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="200" modify="true" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" kdaParticipant="false" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ConfLdName />
			<GOOSE max="16" fixedOffs="false" goose="true" rGOOSE="true" />
			<SupSubscription maxGo="128" maxSv="0" />
			<ValueHandling setToRO="false" />
			<SMVsc max="1" />
			<SMVSettings cbName="Conf" datSet="Fix" svID="Conf" optFields="Fix" smpRate="Fix" samplesPerSec="true" synchSrcId="true" nofASDU="Fix" kdaParticipant="false">
				<SmpRate>80</SmpRate>
				<SmpRate>256</SmpRate>
				<SamplesPerSec>4000</SamplesPerSec>
				<SamplesPerSec>4800</SamplesPerSec>
				<SamplesPerSec>12800</SamplesPerSec>
				<SamplesPerSec>14400</SamplesPerSec>
				<SamplesPerSec>15360</SamplesPerSec>
			</SMVSettings>
		</Services>
		<AccessPoint desc="Port E" name="E" router="false" clock="false">
			<Server timeout="0">
				<Authentication none="true" />
				<LDevice desc="Control" inst="CTRL">
					<Private type="Siemens-MasterId">8c7d80f9-2f08-46c4-ad87-dfabc8f8b5f3</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="CTRL/LLN0/LLN0">
						<Private type="Siemens-MasterId">58a26351-62b9-44db-842c-fad30ad3487b</Private>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB" confRev="1" buffered="false" name="A_URCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_1" confRev="1" buffered="false" name="A_URCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_2" confRev="1" buffered="false" name="A_URCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_3" confRev="1" buffered="false" name="A_URCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_4" confRev="1" buffered="false" name="A_URCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_5" confRev="1" buffered="false" name="A_URCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_6" confRev="1" buffered="false" name="A_URCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_7" confRev="1" buffered="false" name="A_URCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_8" confRev="1" buffered="false" name="A_URCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_9" confRev="1" buffered="false" name="A_URCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_10" confRev="1" buffered="false" name="A_URCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_11" confRev="1" buffered="false" name="A_URCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_12" confRev="1" buffered="false" name="A_URCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_13" confRev="1" buffered="false" name="A_URCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_14" confRev="1" buffered="false" name="A_URCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_15" confRev="1" buffered="false" name="A_URCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_16" confRev="1" buffered="false" name="A_URCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_17" confRev="1" buffered="false" name="A_URCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_18" confRev="1" buffered="false" name="A_URCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_19" confRev="1" buffered="false" name="A_URCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_20" confRev="1" buffered="false" name="A_URCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_21" confRev="1" buffered="false" name="A_URCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_22" confRev="1" buffered="false" name="A_URCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_23" confRev="1" buffered="false" name="A_URCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_24" confRev="1" buffered="false" name="A_URCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_25" confRev="1" buffered="false" name="A_URCB_25">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_26" confRev="1" buffered="false" name="A_URCB_26">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_27" confRev="1" buffered="false" name="A_URCB_27">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_28" confRev="1" buffered="false" name="A_URCB_28">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$RP$A_URCB_29" confRev="1" buffered="false" name="A_URCB_29">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB" confRev="1" buffered="true" name="A_BRCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB_1" confRev="1" buffered="true" name="A_BRCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB_2" confRev="1" buffered="true" name="A_BRCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB_3" confRev="1" buffered="true" name="A_BRCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB_4" confRev="1" buffered="true" name="A_BRCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB_5" confRev="1" buffered="true" name="A_BRCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB_6" confRev="1" buffered="true" name="A_BRCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB_7" confRev="1" buffered="true" name="A_BRCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB_8" confRev="1" buffered="true" name="A_BRCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB_9" confRev="1" buffered="true" name="A_BRCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB_10" confRev="1" buffered="true" name="A_BRCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB_11" confRev="1" buffered="true" name="A_BRCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB_12" confRev="1" buffered="true" name="A_BRCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB_13" confRev="1" buffered="true" name="A_BRCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB_14" confRev="1" buffered="true" name="A_BRCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB_15" confRev="1" buffered="true" name="A_BRCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB_16" confRev="1" buffered="true" name="A_BRCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB_17" confRev="1" buffered="true" name="A_BRCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB_18" confRev="1" buffered="true" name="A_BRCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB_19" confRev="1" buffered="true" name="A_BRCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB_20" confRev="1" buffered="true" name="A_BRCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB_21" confRev="1" buffered="true" name="A_BRCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB_22" confRev="1" buffered="true" name="A_BRCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB_23" confRev="1" buffered="true" name="A_BRCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2ACTRL/LLN0$BR$A_BRCB_24" confRev="1" buffered="true" name="A_BRCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="MTDI_" lnClass="TGSN" inst="1" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="V1 (DC, fast)">
						<Private type="Siemens-MasterId">d185f418-e2a1-4a45-83ed-6a0fc5c19c43</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="2" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="V2 (DC, fast)">
						<Private type="Siemens-MasterId">dd2edb09-0858-49ed-a590-25cf2c8d2486</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="3" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="V3 (DC, fast)">
						<Private type="Siemens-MasterId">24208e80-cd54-4dea-ade6-cfade886cba4</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="4" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="STOC">
						<Private type="Siemens-MasterId">465a6465-c3de-4b01-bfa9-00df0766967b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="5" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="STA2">
						<Private type="Siemens-MasterId">74dca398-8efe-44c0-b00e-9b7be240b9bc</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="6" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="MT 3 (fast)">
						<Private type="Siemens-MasterId">21df2d80-4f87-4f12-9cc0-7cb139660454</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="7" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="MT 4 ">
						<Private type="Siemens-MasterId">aa7aadb5-3306-4cf1-a474-b5f4f2d2c506</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="8" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="MT 5 ">
						<Private type="Siemens-MasterId">92bfc5a1-8407-421d-a3f7-724c8251bf3d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="9" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="MT 6 ">
						<Private type="Siemens-MasterId">c8159831-11b4-44dc-8720-8a17e5ef8cfb</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="10" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="MT 7 ">
						<Private type="Siemens-MasterId">ff77fe3c-7e9d-4770-a606-d1993348df23</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="11" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="MT IN CUR 5">
						<Private type="Siemens-MasterId">506507f2-93a6-4fc8-845a-691249505115</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="STMP" inst="1" lnType="SIPROTEC5_LNType_MTDI_TTMP" desc="STO2">
						<Private type="Siemens-MasterId">212b1b2f-a2ed-446b-964a-f6486250fffa</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp" desc="TmpOut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="Line_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_LineMode" desc="Line Mode">
						<Private type="Siemens-MasterId">8ec4145e-b138-45e5-8bc2-06ed7d2ec824</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
						<DOI name="RedChLiv" desc="Redund. Channel Live" />
					</LN>
					<LN prefix="IEC81_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1">
						<Private type="Siemens-MasterId">14770f89-dfc8-406a-b730-a1cc33d41114</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="PBMU_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="9-2 Merg.unit">
						<Private type="Siemens-MasterId">2f9f56d5-83a6-4f1d-b38b-af0abfe68027</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="Line_" lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_LineMode" desc="Line Mode">
						<Private type="Siemens-MasterId">0b1a0ac1-4dc0-4fa8-8dbf-2eab1b442887</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
						<DOI name="RedChLiv" desc="Redund. Channel Live" />
					</LN>
					<LN prefix="IEC81_" lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1">
						<Private type="Siemens-MasterId">3dec1149-a905-40c4-9444-33bd77a022ca</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="" lnClass="YLTC" inst="1" lnType="SIPROTEC5_LNType_YLTC" desc="Tap changer">
						<Private type="Siemens-MasterId">a726212d-6e7f-4668-901f-c8122cb853eb</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EndPosR" desc="End higher pos.reached" />
						<DOI name="EndPosL" desc="End lower pos.reached" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="TapChg" desc="Position">
							<DAI name="subEna" />
							<DAI name="blkEna" />
							<DAI name="maxVal">
								<Val>33</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="OpCnt" desc="Op.ct." />
					</LN>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">244f4d16-8002-4a30-8bba-f8c0bea6082b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic">
						<Private type="Siemens-MasterId">33fafa19-fb88-4733-a2e5-4ed70b51c037</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" desc="Circuit break.">
						<Private type="Siemens-MasterId">5dce6124-7dbb-4894-bc73-c9e23667934c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="EEName" desc="External name plate" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close">
						<Private type="Siemens-MasterId">10fd4ee9-9309-4225-8804-1993b618a7f0</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block manual close" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">712fce96-ba1b-4814-a0ac-feb28ae55a9f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TSCB_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" desc="HSBT interface">
						<Private type="Siemens-MasterId">297ab52a-01c5-4a9b-952e-5a10f62d78f0</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
						<Private type="Siemens-MasterId">bdb5b381-32de-475a-a4bd-26a78822408c</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">267f23eb-ee44-48dd-98ed-f2d816a1ea0f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="CB test">
						<Private type="Siemens-MasterId">053a9c17-4329-4e9b-bf2b-b8db1c250ebc</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Fault recorder" inst="DR">
					<Private type="Siemens-MasterId">b193ab61-c1f7-4c40-a7b8-8b02744fdc5f</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="DR/LLN0/LLN0">
						<Private type="Siemens-MasterId">9422c050-0769-488e-807f-cb6835632a41</Private>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">e11073d0-247c-4379-810f-853404af9f37</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Control">
						<Private type="Siemens-MasterId">916bdca7-43c1-4993-af29-23d7d42c83fb</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="RcdTrg" desc="Start record" />
						<DOI name="MemRs" desc="Reset memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr" desc="Clear memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="Record made" />
						<DOI name="FltNum" desc="Fault number" />
						<DOI name="RcdStr" desc="Recording started" />
					</LN>
					<LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">5603bd4c-f687-444c-8ebb-0fc5378d21db</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="Grnd.-flt log">
						<Private type="Siemens-MasterId">5f374ae1-ee7d-4815-bc24-502454d5d88b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Measurement" inst="MEAS">
					<Private type="Siemens-MasterId">6b5e13f9-2c6f-4d2a-8050-0aba000b21b5</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="MEAS/LLN0/LLN0">
						<Private type="Siemens-MasterId">aae3f19c-7123-4ea6-b331-2ec1cd430c8b</Private>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">1dea16fd-4144-41f1-b92c-7ef141e6afa7</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>46</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>46</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>46</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">e31c1903-9fec-47ec-a4d0-c935e6030dd7</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
						<Private type="Siemens-MasterId">d569938c-0f50-47c0-b1f5-eecd37a7b3e9</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>100.000053</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>100.000053</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>100.000053</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="cos φ">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>60</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="P">
							<SDI name="phsA" desc="P:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="P:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="P:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr" desc="Q">
							<SDI name="phsA" desc="Q:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Q:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Q:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA" desc="S">
							<SDI name="phsA" desc="S:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="S:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="S:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXU" inst="3" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">fc7cf4d8-1e67-4fbe-96c8-b0206708df2f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>46</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>46</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>46</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">e636ae2f-ad8d-48ad-bd4c-358b5fb57428</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
						<Private type="Siemens-MasterId">9f5bb291-1ea2-4161-adf3-7b648569faf2</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="Iseq">
							<SDI name="c1" desc="Iseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Iseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Iseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV" desc="Vseq">
							<SDI name="c1" desc="Vseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Vseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Vseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXU" inst="2" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">da552c55-11d2-4147-a4c2-2d63848f16f4</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXN" inst="2" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">cf54dba9-fd26-4eb0-86f6-c9544455a41a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PPRE_" lnClass="MMXU" inst="2" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
						<Private type="Siemens-MasterId">88e1f442-a6de-4666-bf65-1f1e0ae1c806</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="cos φ">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>60</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="P">
							<SDI name="phsA" desc="P:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="P:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="P:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr" desc="Q">
							<SDI name="phsA" desc="Q:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Q:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Q:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA" desc="S">
							<SDI name="phsA" desc="S:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="S:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="S:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">d8e146f5-0fed-49ce-aa59-fe4f09cf477b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXN" inst="2" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">e0a4090b-0184-457d-bc1c-8ca0856901f7</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MSQI" inst="2" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
						<Private type="Siemens-MasterId">2db8f6c7-d832-4f46-8f1c-1541883e88f1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="Iseq">
							<SDI name="c1" desc="Iseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Iseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Iseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV" desc="Vseq">
							<SDI name="c1" desc="Vseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Vseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Vseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXU" inst="3" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">b944d11a-c61d-4d05-b118-03d8477c7165</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXN" inst="3" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">f5c3eea4-ac2f-4894-b229-e184959fb92f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PPRE_" lnClass="MMXU" inst="3" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
						<Private type="Siemens-MasterId">70386ecf-46b1-43e7-9be5-c5fc9180fdd6</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="cos φ">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>60</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="P">
							<SDI name="phsA" desc="P:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="P:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="P:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr" desc="Q">
							<SDI name="phsA" desc="Q:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Q:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Q:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA" desc="S">
							<SDI name="phsA" desc="S:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="S:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="S:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXU" inst="2" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">323e7a85-035f-4e8d-b7c4-e3088a70e43f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXN" inst="3" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">3ff9f2c9-6023-4503-b27e-74407e83006d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MSQI" inst="3" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
						<Private type="Siemens-MasterId">8e81cb16-8d3c-4d72-bb54-3459cc2f6743</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="Iseq">
							<SDI name="c1" desc="Iseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Iseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Iseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV" desc="Vseq">
							<SDI name="c1" desc="Vseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Vseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Vseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXU" inst="4" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">c7c6d21b-b7e6-4443-80de-a0b8f53ae649</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>500</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="F:ETH-BD-2FO_MU 1" inst="MU01">
					<Private type="Siemens-MasterId">83aad1a9-a0f4-42d8-9ac4-4cdc359d7a51</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="MU01/LLN0/LLN0">
						<Private type="Siemens-MasterId">0186e019-875a-49f1-8482-e83a1acf4f0f</Private>
						<DataSet name="PhsMeas3">
							<Private type="Siemens-GUID">1f4043149f0d45c089b2dc563d71d0b6</Private>
							<FCDA ldInst="PROT" prefix="I01A" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01A" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />
						</DataSet>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
						<SampledValueControl datSet="PhsMeas3" confRev="40001" smvID="SIPMU0103" multicast="true" smpRate="4000" nofASDU="1" smpMod="SmpPerSec" name="MSVCB03">
							<Private type="Siemens-DirectionIN">IN = +3I0</Private>
							<IEDName apRef="F">UCD</IEDName>
							<SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" dataSet="false" security="false" synchSourceId="true" />
						</SampledValueControl>
					</LN0>
					<LN prefix="" lnClass="LPHD" inst="1" lnType="SIPROTEC5_LNType_LPHD_LD_PBMergingUnit" desc="Device MU">
						<Private type="Siemens-MasterId">8e6bfddb-1434-4e82-a8c0-0dae10d2e101</Private>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="PhyNam" desc="Physical device name">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5 Merging unit</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Physical health" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="NamVariant" desc="NamVariant">
							<DAI name="val">
								<Val>F4000S1I0-24U0-24;F4800S1-2I0-24U0-24;F12800S8I0-16U0-16;F14400S6I0-24U0-24;F15360S8I0-16U0-16;</Val>
							</DAI>
						</DOI>
						<DOI name="NamHzRtg" desc="NamHzRtg">
							<DAI name="val">
								<Val>50;60</Val>
							</DAI>
						</DOI>
						<DOI name="NamHoldRtg" desc="NamHoldRtg">
							<DAI name="val">
								<Val>0-3600</Val>
							</DAI>
						</DOI>
						<DOI name="NamMaxDlRtg" desc="NamMaxDlRtg">
							<DAI name="val">
								<Val>1300-1500</Val>
							</DAI>
						</DOI>
						<DOI name="MaxDl" desc="Max.delay time of samples">
							<DAI name="setVal">
								<Val>1300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>µ</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Protection" inst="PROT">
					<Private type="Siemens-MasterId">034cf7f5-f410-48d3-ba3d-ffe09e4448c2</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1002" desc="General">
						<Private type="Siemens-MasterId">e54d3cd0-0c55-4f04-9e95-bb9f1d0d20bf</Private>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health (61850 only)" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.authority key/set">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Application mode" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="LED reset" />
						<DOI name="MltLev" desc="Multiple sw.auth. levels">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="1" actSG="1">
							<Private type="Siemens-MasterId">ed3e00a0-45d7-4048-9b96-425e69d8395f</Private>
						</SettingControl>
					</LN0>
					<LN prefix="" lnClass="LPHD" inst="1" lnType="SIPROTEC5_LNType_LPHD" desc="Device">
						<Private type="Siemens-MasterId">8146618b-42a6-4102-91b5-c559b1d37b61</Private>
						<DOI name="PhyNam" desc="Physical device name">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>6MU85-DAAA-AA0-0WWWW0-A00111-12111B-BBD000-000AC0-CC1BA1-CT0EA0-CP1</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V10.00</Val>
							</DAI>
							<DAI name="model">
								<Val>6MU85</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Physical health" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="PwrUp" desc="Device startup" />
						<DOI name="Sim" desc="GOOSE/SV sim.mode" />
						<DOI name="OpTmh" desc="Device operating hours">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="PrcModIna" desc="Process mode inactive" />
					</LN>
					<LN prefix="" lnClass="CALH" inst="0" lnType="SIPROTEC5_LNType_CALH_Application" desc="Alarm handling">
						<Private type="Siemens-MasterId">beb47d03-358c-4e08-a7a2-ffd208e9df82</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrWrn" desc="Group warning" />
						<DOI name="GrInd" desc="Group indication" />
					</LN>
					<LN prefix="" lnClass="LTIM" inst="0" lnType="SIPROTEC5_LNType_LTIM_Application" desc="Time managem.">
						<Private type="Siemens-MasterId">3aad1c47-c25c-4592-b84e-cbfd968e9947</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="TmDT" desc="Daylight saving time" />
						<DOI name="TmOfsTmm" desc="Time zone offset to UTC">
							<DAI name="setVal">
								<Val>-180</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmUseDT" desc="Switch daylight sav. time">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="TmChgDT" desc="Start of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>March</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>2</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmChgST" desc="End of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>October</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>3</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LTMS" inst="0" lnType="SIPROTEC5_LNType_LTMS_Application" desc="Time/Samp.syn.">
						<Private type="Siemens-MasterId">5783fb39-0746-44d6-99e5-776ea6178aef</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc" desc="Current time source" />
						<DOI name="TmSrcTyp" desc="Type of clock source" />
						<DOI name="TmChSt1" desc="Status time source 1" />
						<DOI name="TmChSt2" desc="Status time source 2" />
					</LN>
					<LN prefix="" lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track.">
						<Private type="Siemens-MasterId">3f12cfe8-7734-46f7-bf63-584847ca33d8</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrk" desc="Common Tracking" />
						<DOI name="SgcbTrk" desc="Settings grps. access" />
						<DOI name="UrcbTrk" desc="UrcbTrk" />
						<DOI name="BrcbTrk" desc="BrcbTrk" />
						<DOI name="SpcTrk" desc="SPC control tracking" />
						<DOI name="DpcTrk" desc="DPC control tracking" />
						<DOI name="IncTrk" desc="INC control tracking" />
						<DOI name="EncTrk1" desc="ENC1 control tracking" />
						<DOI name="EncTrk2" desc="ENC2 control tracking" />
						<DOI name="EncTrk3" desc="ENC3 control tracking" />
						<DOI name="EncTrk4" desc="ENC4 control tracking" />
						<DOI name="ApcFTrk" desc="APC control tracking">
							<SDI name="ctlVal">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="BscTrk" desc="BSC control tracking" />
						<DOI name="IscTrk" desc="ISC control tracking" />
						<DOI name="BacTrk" desc="BAC control tracking" />
					</LN>
					<LN prefix="RSBO" lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetBO" desc="Res. bin. out.">
						<Private type="Siemens-MasterId">2de9499f-c955-419c-99fa-8f53dad99093</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetBO" desc="LED not in FG">
						<Private type="Siemens-MasterId">0383bd58-bafb-4417-949f-82457aaf8baa</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="CT 3-phase">
						<Private type="Siemens-MasterId">f8993075-bd23-49db-8dad-1cb883c4c18c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I01A" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">0c1d9084-e2d7-4e8f-84c2-0e0d77d0c359</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
