								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.01226234</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">fc0326b1-cca7-43cb-8203-384bd0d6f5f5</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FrGr_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="FrqTrackGrp">
						<Private type="Siemens-MasterId">9c656529-515e-4c60-85e5-393f06f3da40</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CALH" inst="1" lnType="SIPROTEC5_LNType_CALH_LGOS" desc="Group Indicat.">
						<Private type="Siemens-MasterId">fda67540-938a-4848-8399-c9810f56949c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrInd" desc="Group indication" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="1" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 1">
						<Private type="Siemens-MasterId">581cdc98-a305-4a4b-9a96-dcc7344bdf65</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>UPCCMD_SMV/LLN0.ConVAO</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="STMP_" lnClass="STMP" inst="1" lnType="SIPROTEC5_LNType_STMP" desc="26">
						<Private type="Siemens-MasterId">30fd3df2-df44-4bc4-b4dd-b6d41d58bc6d</Private>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health" />
					</LN>
					<LN prefix="STMP_" lnClass="STMP" inst="2" lnType="SIPROTEC5_LNType_STMP" desc="Point 2">
						<Private type="Siemens-MasterId">e6ee29b5-358e-483f-8fb0-e78335e0ec7f</Private>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health" />
					</LN>
					<LN prefix="HTSP_" lnClass="PTTR" inst="1" lnType="SIPROTEC5_LNType_HotSpot" desc="Hotspot calc.">
						<Private type="Siemens-MasterId">abc48826-bc2e-481c-a820-0165beedd392</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
					</LN>
					<LN prefix="VI3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">595ddc86-f242-4b4f-8009-4e4724bc36af</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Group indicat.">
						<Private type="Siemens-MasterId">6e2ac917-831f-4972-9030-3d921008b231</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">dbdf5ef9-f96c-4c3a-9e19-f964a513ea04</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="HTSP_" lnClass="PTTR" inst="2" lnType="SIPROTEC5_LNType_HotSpot" desc="Hotspot calc.">
						<Private type="Siemens-MasterId">ef306b2c-3539-4ba5-a411-7a393d068655</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
					</LN>
					<LN prefix="VI3P_" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">f0e28c2c-df8b-4f9e-9dcf-ee68219a6492</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="2" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Group indicat.">
						<Private type="Siemens-MasterId">d2642b31-9a80-407d-a944-f9151f9c1273</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">478efa56-ad99-4b52-8d6c-d7ee0aee79ce</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="VI3P_" lnClass="GAPC" inst="3" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">fc1f437e-b214-4bae-bd35-00cbe0728870</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="3" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Group indicat.">
						<Private type="Siemens-MasterId">42063600-d7f6-44d4-bcd5-0807e941ebbe</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="3" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">1c8c27c5-d53e-4c76-8a09-12385b080552</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="WEG" inst="WEG">
					<Private type="Siemens-MasterId">601846f5-32d2-4039-af06-95eb3996a06a</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="WEG/LLN0">
						<Private type="Siemens-MasterId">a8588d2d-6d58-42a7-9dc4-0796f7d01871</Private>
						<DataSet name="DataSet">
							<Private type="Siemens-GUID">5cb986d078d74ef68a1a866cd5d448e2</Private>
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI11" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI11" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI12" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI12" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI13" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI13" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI14" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI14" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI21" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI21" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI22" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI22" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI23" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI23" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI41" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI41" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI42" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI42" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI43" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI43" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI44" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI44" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI45" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI45" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI46" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI46" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI47" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI47" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI48" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI48" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI49" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI49" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI410" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI410" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI411" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI411" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI412" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI412" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI413" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI413" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI414" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI414" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI415" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI415" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI416" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI416" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI417" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI417" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI418" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI418" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI419" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI419" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI420" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI420" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI421" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI421" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI422" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI422" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI423" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI423" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI424" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI424" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI425" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI425" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI426" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI426" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI427" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI427" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI428" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI428" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI429" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI429" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI430" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI430" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI431" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI431" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI432" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI432" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI433" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI433" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI434" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI434" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI435" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI435" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI436" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI436" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI437" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI437" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI438" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI438" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI439" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI439" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI440" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI440" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI441" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI441" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI442" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI442" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI443" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI443" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI444" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI444" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI445" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI445" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI446" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI446" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI447" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI447" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI448" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI448" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI51" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI51" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI52" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI52" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI001" daName="mag.f" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI001" daName="q" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI002" daName="mag.f" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI002" daName="q" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI003" daName="mag.f" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI003" daName="q" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI004" daName="mag.f" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI004" daName="q" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI005" daName="mag.f" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI005" daName="q" fc="MX" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO12" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO12" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO13" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO13" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO14" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO14" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO21" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO21" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO22" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO22" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO51" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO51" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO52" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO52" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO53" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO53" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO54" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO54" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO55" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO55" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO11" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO11" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI001" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI001" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI002" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI002" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI003" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI003" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI004" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI004" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI005" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI005" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI006" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI006" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI007" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI007" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI008" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI008" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI009" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI009" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI010" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI010" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI010" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI010" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI011" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI011" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI014" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI014" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI015" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI015" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI016" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI016" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI017" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI017" daName="q" fc="ST" />
						</DataSet>
						<DataSet name="ProVAO">
							<Private type="Siemens-GUID">774b474d375a4d4f977cc0daa00d6ce5</Private>
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI41" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI41" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI43" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI43" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI46" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI46" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI011" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI011" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI015" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI015" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI017" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI017" daName="q" fc="ST" />
						</DataSet>
						<DataSet name="ConVAO">
							<Private type="Siemens-GUID">288b23c64d3a4fc19f25ec9bf1f7a71b</Private>
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI417" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI417" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI431" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI431" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI432" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI432" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI433" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI433" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI434" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI434" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI435" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI435" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI436" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI436" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI437" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI437" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI004" daName="mag.f" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI004" daName="q" fc="MX" />
							<FCDA ldInst="WEG" prefix="GO" lnClass="GGIO" lnInst="1" doName="BSC" daName="valWTr.posVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GO" lnClass="GGIO" lnInst="1" doName="BSC" daName="q" fc="ST" />
						</DataSet>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
						<GSEControl datSet="DataSet" confRev="690001" type="GOOSE" appID="MU1/WEG/LLN0/Control_DataSet" name="Control_DataSet" />
						<GSEControl datSet="ProVAO" confRev="50001" type="GOOSE" appID="ProVAO" name="ProVAO">
							<IEDName apRef="F">UPC</IEDName>
						</GSEControl>
						<GSEControl datSet="ConVAO" confRev="60001" type="GOOSE" appID="ConVAO" name="ConVAO">
							<IEDName apRef="F">UCD</IEDName>
						</GSEControl>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">1ad9852d-2a94-4713-b20b-c35c65052916</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">f1f08974-4016-4eff-8624-370a5b84b669</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BI" lnClass="GGIO" inst="1" lnType="SIPROTEC5_LNType_USER_Universal" desc="BI">
						<Private type="Siemens-MasterId">427e61b1-84fc-4754-aa43-4638de7cf22f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="BI11" desc="BI11-" />
						<DOI name="BI12" desc="BI12-" />
						<DOI name="BI13" desc="BI13-" />
						<DOI name="BI14" desc="BI14-" />
						<DOI name="BI21" desc="BI21-" />
						<DOI name="BI22" desc="BI22-" />
						<DOI name="BI23" desc="BI23-" />
						<DOI name="BI41" desc="BI41-RB - DESLIGA" />
						<DOI name="BI42" desc="BI42-RB - ALARME" />
						<DOI name="BI43" desc="BI43-RFC - DESLIGA" />
						<DOI name="BI44" desc="BI44-INO - MAXIMO" />
						<DOI name="BI45" desc="BI45-INO - MINIMO" />
						<DOI name="BI46" desc="BI46-DAP - ALARME" />
						<DOI name="BI47" desc="BI47-INOC - MAXIMO" />
						<DOI name="BI48" desc="BI48-INOC - MINIMO" />
						<DOI name="BI49" desc="BI49-VF1 - LIGADA" />
						<DOI name="BI410" desc="BI410-VF2 - LIGADA" />
						<DOI name="BI411" desc="BI411-VF1 - DEFEITO" />
						<DOI name="BI412" desc="BI412-VF2 - DEFEITO" />
						<DOI name="BI413" desc="BI413-VF - FALTA CA" />
						<DOI name="BI414" desc="BI414-VF - FALTA CC" />
						<DOI name="BI415" desc="BI415-VF - EM AUTOM." />
						<DOI name="BI416" desc="BI416-FT.MU2 CONECTADA" />
						<DOI name="BI417" desc="BI417-MU2 - FALHA" />
						<DOI name="BI418" desc="BI418-FALHA TENSAO ENT. B" />
						<DOI name="BI419" desc="BI419-DISJ. TP DESLIGADO" />
						<DOI name="BI420" desc="BI420-PORTA ABERTA" />
						<DOI name="BI421" desc="BI421-OP.MU1 - EM TESTE" />
						<DOI name="BI422" desc="BI422-OP.MU1 - EM BLOCK" />
						<DOI name="BI423" desc="BI423-" />
						<DOI name="BI424" desc="BI424-" />
						<DOI name="BI425" desc="BI425-BCD = 1" />
						<DOI name="BI426" desc="BI426-BCD = 2" />
						<DOI name="BI427" desc="BI427-BCD = 4" />
						<DOI name="BI428" desc="BI428-BCD = 8" />
						<DOI name="BI429" desc="BI429-BCD = 10" />
						<DOI name="BI430" desc="BI430-BCD = 20" />
						<DOI name="BI431" desc="BI431-CDC - SUBINDO TAP" />
						<DOI name="BI432" desc="BI432-CDC - BAIXANDO TAP" />
						<DOI name="BI433" desc="BI433-CDC - EM REMOTO" />
						<DOI name="BI434" desc="BI434-CDC - MOTOR ACION." />
						<DOI name="BI435" desc="BI435-CDC - DISJ. DESLIGADO" />
						<DOI name="BI436" desc="BI436-CDC - TAP MAXIMO" />
						<DOI name="BI437" desc="BI437-CDC - TAP MINIMO" />
						<DOI name="BI438" desc="BI438-" />
						<DOI name="BI439" desc="BI439-" />
						<DOI name="BI440" desc="BI440-" />
						<DOI name="BI441" desc="BI441-" />
						<DOI name="BI442" desc="BI442-" />
						<DOI name="BI443" desc="BI443-" />
						<DOI name="BI444" desc="BI444-" />
						<DOI name="BI445" desc="BI445-" />
						<DOI name="BI446" desc="BI446-" />
						<DOI name="BI447" desc="BI447-" />
						<DOI name="BI448" desc="BI448-" />
						<DOI name="BI51" desc="BI51-" />
						<DOI name="BI52" desc="BI52-" />
					</LN>
					<LN prefix="BO" lnClass="GGIO" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_1" desc="BO">
						<Private type="Siemens-MasterId">44648fcd-5709-4d9b-b269-d04fea972540</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="BO11" desc="BO11-LIGAR VF1" />
						<DOI name="BO12" desc="BO12-LIGAR VF2" />
						<DOI name="BO13" desc="BO13-BAIXAR TAP" />
						<DOI name="BO14" desc="BO14-ELEVAR TAP" />
						<DOI name="BO21" desc="BO21-EMERGENCIA" />
						<DOI name="BO22" desc="BO22-BLOQUEIO CDC" />
						<DOI name="BO51" desc="BO51-" />
						<DOI name="BO52" desc="BO52-" />
						<DOI name="BO53" desc="BO53-" />
						<DOI name="BO54" desc="BO54-" />
						<DOI name="BO55" desc="BO55-" />
					</LN>
					<LN prefix="VI" lnClass="GGIO" inst="1" lnType="SIPROTEC5_1005" desc="VI">
						<Private type="Siemens-MasterId">a4544385-1349-49fc-9aed-edad40d016cd</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="VI001" desc="VI001-TEMPERATURA OLEO" />
						<DOI name="VI002" desc="VI002-TEMPERATURA OLEO CDC" />
						<DOI name="VI003" desc="VI003-TEMPERATURA AMBIENTE" />
						<DOI name="VI004" desc="VI004-POSICAO TAP" />
						<DOI name="VI005" desc="VI005-" />
						<DOI name="VI010" desc="VI010-ALARME TEMP OLEO TR" />
						<DOI name="VI011" desc="VI011-DESLIGA TEMP OLEO TR" />
						<DOI name="VI012" desc="VI012-ALARME TEMP OLEO CDC" />
						<DOI name="VI013" desc="VI013-DESLIGA TEMP OLEO CDC" />
						<DOI name="VI014" desc="VI014-ALARME TEMP ENROL H1" />
						<DOI name="VI015" desc="VI015-DESLIGA TEMP ENROL H1" />
						<DOI name="VI016" desc="VI016-ALARME TEMP ENROL X1" />
						<DOI name="VI017" desc="VI017-DESLIGA TEMP ENROL X1" />
						<DOI name="VI018" desc="VI018-ALARME TEMP ENROL Y1" />
						<DOI name="VI019" desc="VI019-DESLIGA TEMP ENROL Y1" />
						<DOI name="VI020" desc="VI020-VF1 - LIGAR AUTO" />
						<DOI name="VI021" desc="VI021-VF2 - LIGAR AUTO" />
						<DOI name="VI022" desc="VI022-" />
						<DOI name="VI023" desc="VI023-" />
						<DOI name="VI024" desc="VI024-" />
						<DOI name="VI025" desc="VI025-" />
						<DOI name="VI026" desc="VI026-" />
						<DOI name="VI027" desc="VI027 - FALHA CANAL 1" />
						<DOI name="VI028" desc="VI028 - FALHA CANAL 2" />
						<DOI name="VI029" desc="VI029 - FALHA GPS" />
						<DOI name="VI030" desc="VI030-L/R" />
					</LN>
					<LN prefix="GI" lnClass="GGIO" inst="1" lnType="SIPROTEC5_1004" desc="GI">
						<Private type="Siemens-MasterId">e3c286ba-d183-422a-b35e-f2b7d6452d40</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="GI001" desc="GI001-LIGAR VF1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI002" desc="GI002-DESLIGAR VF1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI003" desc="GI003-LIGAR VF2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI004" desc="GI004-DESLIGAR VF2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI005" desc="GI005-ELEVAR TAP">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI006" desc="GI006-BAIXAR TAP">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI007" desc="GI007-EMERGENCIA">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI008" desc="GI008-BLOQUEIO CDC">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI009" desc="GI009-">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI010" desc="GI010-">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="GI001-LIGAR VF1" intAddr="GI001;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI001-LIGAR VF1" intAddr="GI001;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI001-LIGAR VF1" intAddr="GI001;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI002-DESLIGAR VF1" intAddr="GI002;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI002-DESLIGAR VF1" intAddr="GI002;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI002-DESLIGAR VF1" intAddr="GI002;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI003-LIGAR VF2" intAddr="GI003;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI003-LIGAR VF2" intAddr="GI003;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI003-LIGAR VF2" intAddr="GI003;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI004-DESLIGAR VF2" intAddr="GI004;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI004-DESLIGAR VF2" intAddr="GI004;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI004-DESLIGAR VF2" intAddr="GI004;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI005-ELEVAR TAP" intAddr="GI005;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI005-ELEVAR TAP" intAddr="GI005;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI005-ELEVAR TAP" intAddr="GI005;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI006-BAIXAR TAP" intAddr="GI006;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI006-BAIXAR TAP" intAddr="GI006;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI006-BAIXAR TAP" intAddr="GI006;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI007-EMERGENCIA" intAddr="GI007;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI007-EMERGENCIA" intAddr="GI007;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI007-EMERGENCIA" intAddr="GI007;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI008-BLOQUEIO CDC" intAddr="GI008;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI008-BLOQUEIO CDC" intAddr="GI008;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI008-BLOQUEIO CDC" intAddr="GI008;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI009-" intAddr="GI009;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI009-" intAddr="GI009;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI009-" intAddr="GI009;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI010-" intAddr="GI010;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI010-" intAddr="GI010;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI010-" intAddr="GI010;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
					<LN lnClass="GGIO" inst="1" lnType="SIPROTEC5_1018" desc="GO" prefix="GO">
						<Private type="Siemens-MasterId">2dec1b5f-38e4-4bb1-bb12-58d31176d288</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-17 10:22:17</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="BSC" desc="GO01 - POSIÇÃO DO TAP FASE R">
							<DAI name="subEna" />
							<DAI name="blkEna" />
						</DOI>
					</LN>
				</LDevice>
			</Server>
			<Services>
				<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128" rGOOSE="true" rSV="false" noIctBinding="false">
					<TimeSyncProt sntp="true" c37_238="false" other="false" iec61850_9_3="true" />
				</ClientServices>
				<DynAssociation max="8" />
				<DynDataSet max="30" maxAttributes="60" />
				<GOOSE max="16" fixedOffs="false" goose="true" rGOOSE="true" />
				<FileHandling />
				<ValueHandling setToRO="false" />
				<RedProt hsr="true" prp="true" rstp="true" />
				<CommProt ipv6="false" />
				<SMVsc max="0" />
			</Services>
		</AccessPoint>
		<AccessPoint desc="Port F" name="F" router="false" clock="false">
			<ServerAt apName="E" />
			<Services>
				<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128" rGOOSE="true" rSV="false" noIctBinding="false">
					<TimeSyncProt sntp="true" c37_238="false" other="false" iec61850_9_3="true" />
				</ClientServices>
				<DynAssociation max="8" />
				<DynDataSet max="30" maxAttributes="60" />
				<GOOSE max="16" fixedOffs="false" goose="true" rGOOSE="true" />
				<FileHandling />
				<ValueHandling setToRO="false" />
				<RedProt hsr="true" prp="true" rstp="true" />
				<CommProt ipv6="false" />
			</Services>
		</AccessPoint>
	</IED>
	<IED desc="MU2R" name="MU2R" type="6MU85" manufacturer="SIEMENS" configVersion="V10.00.01" originalSclVersion="2007" originalSclRevision="B" owner="IEC station 1" originalSclRelease="4">
		<Private type="Siemens-MasterId">756b1151-bceb-4d1f-9db5-4be958a0bfb8</Private>
		<Private type="Siemens-s7ManagerName">MU2R</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">6MU85-DAAA-AA0-0WWWW0-A00111-12111B-BBD000-000AC0-CC1BA1-CT0EA0-CP1</Private>
		<Private type="Siemens-Siprotec5-Application-Template">MergingUnit_Basic</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">100001</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V10.00.01</Private>
		<Private type="Siemens-FolderPath">TR-FR</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">756b1151-bceb-4d1f-9db5-4be958a0bfb8</Private>
		<Private type="Siemens-NoOfSmvsConfigured">70</Private>
		<Private type="Siemens-ModifiedDate">04/01/2026 16:32:28</Private>
		<Private type="Siemens-ModificationCounter">8</Private>
		<Services nameLength="64">
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="200" modify="true" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" kdaParticipant="false" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ConfLdName />
			<GOOSE max="16" fixedOffs="false" goose="true" rGOOSE="true" />
			<SupSubscription maxGo="128" maxSv="0" />
			<ValueHandling setToRO="false" />
			<SMVsc max="1" />
			<SMVSettings cbName="Conf" datSet="Fix" svID="Conf" optFields="Fix" smpRate="Fix" samplesPerSec="true" synchSrcId="true" nofASDU="Fix" kdaParticipant="false">
				<SmpRate>80</SmpRate>
				<SmpRate>256</SmpRate>
				<SamplesPerSec>4000</SamplesPerSec>
				<SamplesPerSec>4800</SamplesPerSec>
				<SamplesPerSec>12800</SamplesPerSec>
				<SamplesPerSec>14400</SamplesPerSec>
				<SamplesPerSec>15360</SamplesPerSec>
			</SMVSettings>
		</Services>
		<AccessPoint desc="Port E" name="E" router="false" clock="false">
			<Server timeout="0">
				<Private type="Siemens-MasterId">29ed48a7-a0c3-4ae6-841d-75510d5bf856</Private>
				<Authentication none="true" />
				<LDevice desc="Control" inst="CTRL">
					<Private type="Siemens-MasterId">a3cb2077-477d-4e74-b75d-504ab44a25c3</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="CTRL/LLN0/LLN0">
						<Private type="Siemens-MasterId">28158c00-c8b4-41b2-8c4c-6c7353a11897</Private>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB" confRev="1" buffered="false" name="A_URCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_1" confRev="1" buffered="false" name="A_URCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_2" confRev="1" buffered="false" name="A_URCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_3" confRev="1" buffered="false" name="A_URCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_4" confRev="1" buffered="false" name="A_URCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_5" confRev="1" buffered="false" name="A_URCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_6" confRev="1" buffered="false" name="A_URCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_7" confRev="1" buffered="false" name="A_URCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_8" confRev="1" buffered="false" name="A_URCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_9" confRev="1" buffered="false" name="A_URCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_10" confRev="1" buffered="false" name="A_URCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_11" confRev="1" buffered="false" name="A_URCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_12" confRev="1" buffered="false" name="A_URCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_13" confRev="1" buffered="false" name="A_URCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_14" confRev="1" buffered="false" name="A_URCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_15" confRev="1" buffered="false" name="A_URCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_16" confRev="1" buffered="false" name="A_URCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_17" confRev="1" buffered="false" name="A_URCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_18" confRev="1" buffered="false" name="A_URCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_19" confRev="1" buffered="false" name="A_URCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_20" confRev="1" buffered="false" name="A_URCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_21" confRev="1" buffered="false" name="A_URCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_22" confRev="1" buffered="false" name="A_URCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_23" confRev="1" buffered="false" name="A_URCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_24" confRev="1" buffered="false" name="A_URCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_25" confRev="1" buffered="false" name="A_URCB_25">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_26" confRev="1" buffered="false" name="A_URCB_26">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_27" confRev="1" buffered="false" name="A_URCB_27">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_28" confRev="1" buffered="false" name="A_URCB_28">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$RP$A_URCB_29" confRev="1" buffered="false" name="A_URCB_29">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB" confRev="1" buffered="true" name="A_BRCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB_1" confRev="1" buffered="true" name="A_BRCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB_2" confRev="1" buffered="true" name="A_BRCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB_3" confRev="1" buffered="true" name="A_BRCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB_4" confRev="1" buffered="true" name="A_BRCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB_5" confRev="1" buffered="true" name="A_BRCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB_6" confRev="1" buffered="true" name="A_BRCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB_7" confRev="1" buffered="true" name="A_BRCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB_8" confRev="1" buffered="true" name="A_BRCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB_9" confRev="1" buffered="true" name="A_BRCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB_10" confRev="1" buffered="true" name="A_BRCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB_11" confRev="1" buffered="true" name="A_BRCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB_12" confRev="1" buffered="true" name="A_BRCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB_13" confRev="1" buffered="true" name="A_BRCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB_14" confRev="1" buffered="true" name="A_BRCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB_15" confRev="1" buffered="true" name="A_BRCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB_16" confRev="1" buffered="true" name="A_BRCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB_17" confRev="1" buffered="true" name="A_BRCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB_18" confRev="1" buffered="true" name="A_BRCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB_19" confRev="1" buffered="true" name="A_BRCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB_20" confRev="1" buffered="true" name="A_BRCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB_21" confRev="1" buffered="true" name="A_BRCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB_22" confRev="1" buffered="true" name="A_BRCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB_23" confRev="1" buffered="true" name="A_BRCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU2RCTRL/LLN0$BR$A_BRCB_24" confRev="1" buffered="true" name="A_BRCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="MTDI_" lnClass="TGSN" inst="1" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="V1 (DC, fast)">
						<Private type="Siemens-MasterId">3ca6415a-dae8-4b31-ba5c-1d06c9e769df</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="2" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="V2 (DC, fast)">
						<Private type="Siemens-MasterId">d8f3ef34-dd2d-4c26-a776-85a07d3afb8a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="3" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="V3 (DC, fast)">
						<Private type="Siemens-MasterId">40104288-ac75-421d-970e-ef0b3c908480</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="4" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="STOC">
						<Private type="Siemens-MasterId">22d7ed71-b1a0-4951-a187-367f43b2ecc5</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="5" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="STA2">
						<Private type="Siemens-MasterId">ecdf4e6b-efd1-4306-a889-387795d8b75b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="6" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="MT 3 (fast)">
						<Private type="Siemens-MasterId">820c60b8-a3d6-4e56-a379-6a56c36ca1c3</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="7" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="MT 4 ">
						<Private type="Siemens-MasterId">6d677664-8fd1-4986-8cc3-f02321dca62f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="8" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="MT 5 ">
						<Private type="Siemens-MasterId">2ae008c4-ac90-4b24-a85b-371e4f742bab</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="9" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="MT 6 ">
						<Private type="Siemens-MasterId">bba8ef6c-cb8d-4e6c-809a-82d58a6dd7b6</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="10" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="MT 7 ">
						<Private type="Siemens-MasterId">0eb97af8-73aa-4303-9c2b-510a2b787782</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="11" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" desc="MT IN CUR 5">
						<Private type="Siemens-MasterId">c7bdbe33-57dd-43f9-8040-0359eda231c8</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="STMP" inst="1" lnType="SIPROTEC5_LNType_MTDI_TTMP" desc="STO2">
						<Private type="Siemens-MasterId">5385475a-623f-44eb-bb66-0948c0b5c94c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp" desc="TmpOut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="Line_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_LineMode" desc="Line Mode">
						<Private type="Siemens-MasterId">4506e945-0645-4e1c-b59a-aedb86dd55b9</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
						<DOI name="RedChLiv" desc="Redund. Channel Live" />
					</LN>
					<LN prefix="IEC81_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1">
						<Private type="Siemens-MasterId">eebdf111-25f7-423a-a221-63d839d1d3a1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="PBMU_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="9-2 Merg.unit">
						<Private type="Siemens-MasterId">e473df43-6f68-43ef-9052-b18f4d6136f7</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="Line_" lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_LineMode" desc="Line Mode">
						<Private type="Siemens-MasterId">52f00c3e-b7dd-4021-9f6d-1e28723958d4</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
						<DOI name="RedChLiv" desc="Redund. Channel Live" />
					</LN>
					<LN prefix="IEC81_" lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1">
						<Private type="Siemens-MasterId">39a4c0a0-5112-4c13-ab4c-852028ba0924</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="" lnClass="YLTC" inst="1" lnType="SIPROTEC5_LNType_YLTC" desc="Tap changer">
						<Private type="Siemens-MasterId">1c6c2ef3-5732-4f63-9675-f4aaed44c407</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EndPosR" desc="End higher pos.reached" />
						<DOI name="EndPosL" desc="End lower pos.reached" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="TapChg" desc="Position">
							<DAI name="subEna" />
							<DAI name="blkEna" />
							<DAI name="maxVal">
								<Val>33</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="OpCnt" desc="Op.ct." />
					</LN>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">414e9be9-16fa-4146-8ea3-e029359e8dd8</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic">
						<Private type="Siemens-MasterId">1923fe14-d955-477f-8f35-f99de2833fe2</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" desc="Circuit break.">
						<Private type="Siemens-MasterId">54959c3e-f649-4846-825d-1ffa0d950aac</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="EEName" desc="External name plate" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close">
						<Private type="Siemens-MasterId">88e34b60-66fa-489c-afdc-474e031b1282</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block manual close" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">ce7e75c7-28f4-4438-9a3b-6f8cc70b8a9a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TSCB_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" desc="HSBT interface">
						<Private type="Siemens-MasterId">bfbc261b-81a1-47d3-94e5-8db9af64e170</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
						<Private type="Siemens-MasterId">4ca5dcce-b5eb-4eb8-8674-41dd3d5e62a9</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">ca188f68-6ecb-4392-a738-60f6e7a112f7</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="CB test">
						<Private type="Siemens-MasterId">b6386bb6-9081-4d51-a04c-bdfa0ee61193</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Fault recorder" inst="DR">
					<Private type="Siemens-MasterId">159400d0-3d10-4065-afc0-b4264220ec51</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="DR/LLN0/LLN0">
						<Private type="Siemens-MasterId">2524b751-b593-472f-8c6d-795151217fd9</Private>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">e7f925c9-8b07-419a-9dfb-89cefb1a1d00</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Control">
						<Private type="Siemens-MasterId">fd5d871c-5088-4226-8e75-7f137b6af6f7</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="RcdTrg" desc="Start record" />
						<DOI name="MemRs" desc="Reset memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr" desc="Clear memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="Record made" />
						<DOI name="FltNum" desc="Fault number" />
						<DOI name="RcdStr" desc="Recording started" />
					</LN>
					<LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">0b57d55e-c6df-478d-86eb-0565f89300af</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="Grnd.-flt log">
						<Private type="Siemens-MasterId">a9ed8d2f-e9be-40be-904a-032d65246036</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Measurement" inst="MEAS">
					<Private type="Siemens-MasterId">24d4854e-9b04-40b4-82e1-aaba97a57fb7</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="MEAS/LLN0/LLN0">
						<Private type="Siemens-MasterId">d7521da7-454c-4fe6-92bb-8611ea8152fe</Private>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">6783f485-d2ac-47b7-a6ff-36b99b1c5e70</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>46</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>46</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>46</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">41faf22d-7faf-4fd7-93ed-8729cb4df9dc</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
						<Private type="Siemens-MasterId">317253ce-96ab-4316-9ce8-4858b855d8f2</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>100.000053</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>100.000053</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>100.000053</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="cos φ">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>60</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="P">
							<SDI name="phsA" desc="P:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="P:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="P:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr" desc="Q">
							<SDI name="phsA" desc="Q:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Q:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Q:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA" desc="S">
							<SDI name="phsA" desc="S:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="S:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="S:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>33.33335</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXU" inst="3" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">4433a44b-43d7-4cd4-ab6b-7670bf4b982c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>46</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>46</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>46</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">1ee3392e-e000-49d0-a310-9d98c234b912</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
						<Private type="Siemens-MasterId">1434ddf2-27b2-4331-a068-b29e6ca11781</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="Iseq">
							<SDI name="c1" desc="Iseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Iseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Iseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1255.11</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV" desc="Vseq">
							<SDI name="c1" desc="Vseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Vseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Vseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>26.5588913</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXU" inst="2" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">41793c79-8a7d-4228-915c-0f5a79c6d84d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXN" inst="2" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">a0a46ec5-e3c2-4be1-b513-a234b989fd8f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PPRE_" lnClass="MMXU" inst="2" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
						<Private type="Siemens-MasterId">d379b546-e6aa-43e3-b44f-4104d0c2c670</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="cos φ">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>60</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="P">
							<SDI name="phsA" desc="P:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="P:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="P:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr" desc="Q">
							<SDI name="phsA" desc="Q:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Q:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Q:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA" desc="S">
							<SDI name="phsA" desc="S:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="S:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="S:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">7d5a225e-039b-40d9-a164-ab3efa5bf781</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXN" inst="2" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">2dfbea98-d683-434f-aee1-6e1396387900</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MSQI" inst="2" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
						<Private type="Siemens-MasterId">31c35f20-e3d9-4b13-add0-d8c753e3e377</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="Iseq">
							<SDI name="c1" desc="Iseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Iseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Iseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>599.33</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV" desc="Vseq">
							<SDI name="c1" desc="Vseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Vseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Vseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXU" inst="3" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">d3f3153a-f85b-4bfb-a75f-181164cdd0e0</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXN" inst="3" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">faa95284-54aa-41b0-88d3-1aae305a4771</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PPRE_" lnClass="MMXU" inst="3" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
						<Private type="Siemens-MasterId">e298926d-50b3-4fcc-b8da-fe9a34f6c116</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="cos φ">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>60</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="P">
							<SDI name="phsA" desc="P:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="P:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="P:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr" desc="Q">
							<SDI name="phsA" desc="Q:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Q:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Q:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA" desc="S">
							<SDI name="phsA" desc="S:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="S:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="S:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXU" inst="2" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">d517e1db-243e-4191-96d8-64119bc8a933</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXN" inst="3" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">609961ae-e089-4194-983e-09bd68d90b6c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MSQI" inst="3" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
						<Private type="Siemens-MasterId">685ba94e-c305-46dc-a3f2-cecfd8a544a8</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="Iseq">
							<SDI name="c1" desc="Iseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Iseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Iseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>121.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV" desc="Vseq">
							<SDI name="c1" desc="Vseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Vseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Vseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXU" inst="4" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">d3ad8f51-93d4-4347-b1b2-c79f2b38b1ce</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>500</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="F:ETH-BD-2FO_MU 1" inst="MU01">
					<Private type="Siemens-MasterId">c16653c8-3b14-4833-875b-dca59fb933dc</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="MU01/LLN0/LLN0">
						<Private type="Siemens-MasterId">86daa824-6836-40f7-b3e8-023c68ef75e3</Private>
						<DataSet name="PhsMeas3">
							<Private type="Siemens-GUID">3a8e315c90fe4be6a0c6ec0a7e45d7e0</Private>
							<FCDA ldInst="PROT" prefix="I01A" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01A" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="I02A" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="I02A" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="I02B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="I02B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="I02C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="I02C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="I03A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="I03A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="I03B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="I03B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="I03C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="I03C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="PROT" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />
						</DataSet>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
						<SampledValueControl datSet="PhsMeas3" confRev="30001" smvID="SIP1MU0103-2" multicast="true" smpRate="4000" nofASDU="1" smpMod="SmpPerSec" name="MSVCB03">
							<Private type="Siemens-DirectionIN">IN = +3I0</Private>
							<SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" dataSet="false" security="false" synchSourceId="true" />
						</SampledValueControl>
					</LN0>
					<LN prefix="" lnClass="LPHD" inst="1" lnType="SIPROTEC5_LNType_LPHD_LD_PBMergingUnit" desc="Device MU">
						<Private type="Siemens-MasterId">5cdfdaac-b415-4541-bd37-7e9a7e4004a5</Private>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="PhyNam" desc="Physical device name">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5 Merging unit</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Physical health" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="NamVariant" desc="NamVariant">
							<DAI name="val">
								<Val>F4000S1I0-24U0-24;F4800S1-2I0-24U0-24;F12800S8I0-16U0-16;F14400S6I0-24U0-24;F15360S8I0-16U0-16;</Val>
							</DAI>
						</DOI>
						<DOI name="NamHzRtg" desc="NamHzRtg">
							<DAI name="val">
								<Val>50;60</Val>
							</DAI>
						</DOI>
						<DOI name="NamHoldRtg" desc="NamHoldRtg">
							<DAI name="val">
								<Val>0-3600</Val>
							</DAI>
						</DOI>
						<DOI name="NamMaxDlRtg" desc="NamMaxDlRtg">
							<DAI name="val">
								<Val>1300-1500</Val>
							</DAI>
						</DOI>
						<DOI name="MaxDl" desc="Max.delay time of samples">
							<DAI name="setVal">
								<Val>1300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>µ</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Protection" inst="PROT">
					<Private type="Siemens-MasterId">66df0b2d-19fb-4888-99d6-524aa1e8540c</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1002" desc="General">
						<Private type="Siemens-MasterId">bac76953-89c8-4ec5-ad26-9a26b953e47e</Private>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health (61850 only)" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.authority key/set">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Application mode" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="LED reset" />
						<DOI name="MltLev" desc="Multiple sw.auth. levels">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="1" actSG="1">
							<Private type="Siemens-MasterId">d579ba26-b8ad-4272-94e5-df581ea93686</Private>
						</SettingControl>
					</LN0>
					<LN prefix="" lnClass="LPHD" inst="1" lnType="SIPROTEC5_LNType_LPHD" desc="Device">
						<Private type="Siemens-MasterId">83e7cfbf-a4d9-4bc4-a898-3164925413b8</Private>
						<DOI name="PhyNam" desc="Physical device name">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>6MU85-DAAA-AA0-0WWWW0-A00111-12111B-BBD000-000AC0-CC1BA1-CT0EA0-CP1</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V10.00</Val>
							</DAI>
							<DAI name="model">
								<Val>6MU85</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Physical health" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="PwrUp" desc="Device startup" />
						<DOI name="Sim" desc="GOOSE/SV sim.mode" />
						<DOI name="OpTmh" desc="Device operating hours">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="PrcModIna" desc="Process mode inactive" />
					</LN>
					<LN prefix="" lnClass="CALH" inst="0" lnType="SIPROTEC5_LNType_CALH_Application" desc="Alarm handling">
						<Private type="Siemens-MasterId">34f10777-8d65-4a33-a888-ec35ab0ac0a6</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrWrn" desc="Group warning" />
						<DOI name="GrInd" desc="Group indication" />
					</LN>
					<LN prefix="" lnClass="LTIM" inst="0" lnType="SIPROTEC5_LNType_LTIM_Application" desc="Time managem.">
						<Private type="Siemens-MasterId">c47178ed-2b85-4455-a4a5-a5ebea3aa107</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="TmDT" desc="Daylight saving time" />
						<DOI name="TmOfsTmm" desc="Time zone offset to UTC">
							<DAI name="setVal">
								<Val>-180</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmUseDT" desc="Switch daylight sav. time">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="TmChgDT" desc="Start of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>March</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>2</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmChgST" desc="End of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>October</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>3</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LTMS" inst="0" lnType="SIPROTEC5_LNType_LTMS_Application" desc="Time/Samp.syn.">
						<Private type="Siemens-MasterId">9a46af08-5d57-4993-9140-d1a8ce64c977</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc" desc="Current time source" />
						<DOI name="TmSrcTyp" desc="Type of clock source" />
						<DOI name="TmChSt1" desc="Status time source 1" />
						<DOI name="TmChSt2" desc="Status time source 2" />
					</LN>
					<LN prefix="" lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track.">
						<Private type="Siemens-MasterId">ffb6c8db-7b62-4542-abc9-e14cbaba726d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrk" desc="Common Tracking" />
						<DOI name="SgcbTrk" desc="Settings grps. access" />
						<DOI name="UrcbTrk" desc="UrcbTrk" />
						<DOI name="BrcbTrk" desc="BrcbTrk" />
						<DOI name="SpcTrk" desc="SPC control tracking" />
						<DOI name="DpcTrk" desc="DPC control tracking" />
						<DOI name="IncTrk" desc="INC control tracking" />
						<DOI name="EncTrk1" desc="ENC1 control tracking" />
						<DOI name="EncTrk2" desc="ENC2 control tracking" />
						<DOI name="EncTrk3" desc="ENC3 control tracking" />
						<DOI name="EncTrk4" desc="ENC4 control tracking" />
						<DOI name="ApcFTrk" desc="APC control tracking">
							<SDI name="ctlVal">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="BscTrk" desc="BSC control tracking" />
						<DOI name="IscTrk" desc="ISC control tracking" />
						<DOI name="BacTrk" desc="BAC control tracking" />
					</LN>
					<LN prefix="RSBO" lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetBO" desc="Res. bin. out.">
						<Private type="Siemens-MasterId">67bbf6e6-b6b7-4d44-a5f0-8ef36c2af6f7</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetBO" desc="LED not in FG">
						<Private type="Siemens-MasterId">2501fff6-e809-4ccf-a557-a0b34cf58559</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="CT 3-phase">
						<Private type="Siemens-MasterId">d50f1a8a-e653-4e63-a94c-ddc90bad6086</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I01A" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">9f86345a-4120-4cd7-99f6-4152f9647e20</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I01B" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">e4d7cb75-6b12-4db1-9c82-c7260ddcb305</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I01C" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
						<Private type="Siemens-MasterId">43667c28-763c-40fe-acba-adcb6d81bf49</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I01N" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
						<Private type="Siemens-MasterId">d00de613-c09f-49b7-a99a-fa621402597c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CT3P_" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="CT 3-phase">
						<Private type="Siemens-MasterId">8b89aac5-5136-40f5-a1f3-c0618d6303b2</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I02A" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">a09d49a2-5c46-4c61-a4ad-ff7049756ffe</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>900</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I02B" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">38b6dc1d-b327-4521-8fb6-371bddb9c6c2</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>900</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I02C" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
						<Private type="Siemens-MasterId">f8ecc247-1338-4b92-abe6-f01a246658df</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>900</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I02N" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
						<Private type="Siemens-MasterId">e95e1deb-931b-461c-95d8-52ba56c91e53</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CT3P_" lnClass="GAPC" inst="3" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="CT 3-phase">
						<Private type="Siemens-MasterId">7ee34f89-831d-4aae-bdda-16eefa875676</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I03A" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">56040e7d-298d-4bf6-870c-1acbfff3ec74</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>360</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I03B" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">fa5b0f6c-3a9e-4edb-985d-4ee9369bca38</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>360</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I03C" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
						<Private type="Siemens-MasterId">38f82d50-e003-404b-b412-0706af701e54</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>360</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I03N" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
						<Private type="Siemens-MasterId">d1ed08d2-7e1c-4076-95a6-e65ae43b4d7a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="VT 3-phase">
						<Private type="Siemens-MasterId">4155c3cc-ae23-46de-b5b3-01e0648da045</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U01A" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">dd47db4d-3e60-431f-9036-78f2d31f2bba</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>79.67434</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.01226234</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U01B" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2">
						<Private type="Siemens-MasterId">718fa524-b11c-4c1f-8fdc-c4e3d69cb44a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>79.67434</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.01226234</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U01C" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3">
						<Private type="Siemens-MasterId">e7bcc165-5da2-4fdd-88e7-7d357148c564</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>79.67434</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.01226234</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U01N" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4">
						<Private type="Siemens-MasterId">142c0272-8fa8-4cef-939f-62d27fa96886</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>79.67434</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>693.6416</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.01226234</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">393d2be2-07fd-447e-b65f-0c4a11efa875</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FrGr_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="FrqTrackGrp">
						<Private type="Siemens-MasterId">35ebda54-8f51-49e1-b1ff-5c93925e211c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 16:03:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CALH" inst="1" lnType="SIPROTEC5_LNType_CALH_LGOS" desc="Group Indicat.">
						<Private type="Siemens-MasterId">352375be-0804-40da-8043-8b4e2cbc7cae</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrInd" desc="Group indication" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="1" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription 1">
						<Private type="Siemens-MasterId">380771aa-63ba-43ee-ba3d-a70e3f0d99b9</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB" />
					</LN>
					<LN prefix="STMP_" lnClass="STMP" inst="1" lnType="SIPROTEC5_LNType_STMP" desc="26">
						<Private type="Siemens-MasterId">9c0aef48-76d1-4440-8aed-e57fb09e79e7</Private>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health" />
					</LN>
					<LN prefix="STMP_" lnClass="STMP" inst="2" lnType="SIPROTEC5_LNType_STMP" desc="Point 2">
						<Private type="Siemens-MasterId">1b4e3509-fd00-4a76-970d-b1f10e63febd</Private>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="Health" />
					</LN>
					<LN prefix="HTSP_" lnClass="PTTR" inst="1" lnType="SIPROTEC5_LNType_HotSpot" desc="Hotspot calc.">
						<Private type="Siemens-MasterId">7c430352-6350-4324-89dd-3770c7395648</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
					</LN>
					<LN prefix="VI3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">f952affe-c187-4430-9ff4-776616ee8d2f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Group indicat.">
						<Private type="Siemens-MasterId">7e4b5547-b129-4394-9267-c5fd75263fae</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">f6618c0b-c12e-4a96-a264-6427be53b31c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="HTSP_" lnClass="PTTR" inst="2" lnType="SIPROTEC5_LNType_HotSpot" desc="Hotspot calc.">
						<Private type="Siemens-MasterId">0448257a-12a0-44b3-b06c-cf9fab41c41a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
					</LN>
					<LN prefix="VI3P_" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">c19c6557-7d57-4c52-a0d5-ca906ad35179</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="2" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Group indicat.">
						<Private type="Siemens-MasterId">4122034d-6b89-494f-9c80-982ed3c0314f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">3db64399-5dc0-4f7d-ab81-e80e2eb9a1e0</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="VI3P_" lnClass="GAPC" inst="3" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">27d78868-671c-4847-81b4-e6c348cef32d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="3" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Group indicat.">
						<Private type="Siemens-MasterId">72b0a18f-cc7e-4777-a4e7-2acb03958e1a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="3" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">0b4f813a-8064-4efb-a225-5dd6561aeca7</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="WEG" inst="WEG">
					<Private type="Siemens-MasterId">bbc3dfea-132f-48a6-a26d-16445ad0347e</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="WEG/LLN0">
						<Private type="Siemens-MasterId">cc6339cd-218c-4aed-b771-b875e554f214</Private>
						<DataSet name="DataSet">
							<Private type="Siemens-GUID">2f6446f7719544869a8677b2f3767dff</Private>
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI11" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI11" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI12" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI12" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI13" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI13" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI14" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI14" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI21" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI21" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI22" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI22" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI23" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI23" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI41" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI41" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI42" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI42" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI43" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI43" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI44" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI44" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI45" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI45" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI46" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI46" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI47" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI47" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI48" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI48" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI49" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI49" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI410" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI410" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI411" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI411" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI412" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI412" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI413" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI413" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI414" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI414" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI415" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI415" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI416" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI416" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI417" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI417" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI418" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI418" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI419" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI419" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI420" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI420" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI421" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI421" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI422" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI422" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI423" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI423" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI424" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI424" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI425" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI425" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI426" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI426" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI427" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI427" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI428" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI428" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI429" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI429" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI430" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI430" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI431" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI431" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI432" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI432" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI433" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI433" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI434" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI434" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI435" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI435" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI436" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI436" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI437" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI437" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI438" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI438" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI439" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI439" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI440" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI440" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI441" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI441" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI442" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI442" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI443" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI443" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI444" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI444" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI445" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI445" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI446" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI446" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI447" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI447" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI448" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI448" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI51" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI51" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI52" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI52" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI001" daName="mag.f" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI001" daName="q" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI002" daName="mag.f" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI002" daName="q" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI003" daName="mag.f" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI003" daName="q" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI004" daName="mag.f" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI004" daName="q" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI005" daName="mag.f" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI005" daName="q" fc="MX" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO12" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO12" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO13" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO13" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO14" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO14" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO21" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO21" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO22" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO22" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO51" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO51" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO52" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO52" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO53" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO53" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO54" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO54" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO55" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO55" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO11" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BO" lnClass="GGIO" lnInst="1" doName="BO11" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI001" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI001" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI002" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI002" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI003" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI003" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI004" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI004" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI005" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI005" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI006" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI006" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI007" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI007" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI008" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI008" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI009" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI009" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI010" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="GI" lnClass="GGIO" lnInst="1" doName="GI010" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI010" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI010" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI011" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI011" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI014" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI014" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI015" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI015" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI016" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI016" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI017" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI017" daName="q" fc="ST" />
						</DataSet>
						<DataSet name="Protecao">
							<Private type="Siemens-GUID">19b337b9cdda4116b4684b9d07c73e4c</Private>
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI41" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI41" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI43" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI43" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI46" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI46" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI011" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI011" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI015" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI015" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI017" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI017" daName="q" fc="ST" />
						</DataSet>
						<DataSet name="Controle">
							<Private type="Siemens-GUID">fb129f1d2a154154b1f089e01bd496be</Private>
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI417" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI417" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI431" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI431" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI432" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI432" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI433" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI433" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI434" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI434" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI435" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI435" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI436" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI436" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI437" daName="stVal" fc="ST" />
							<FCDA ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI437" daName="q" fc="ST" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI004" daName="mag.f" fc="MX" />
							<FCDA ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI004" daName="q" fc="MX" />
						</DataSet>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
						<GSEControl datSet="DataSet" confRev="690001" type="GOOSE" appID="MU1/WEG/LLN0/Control_DataSet" name="Control_DataSet" />
						<GSEControl datSet="Protecao" confRev="40001" type="GOOSE" appID="MU1A/WEG/LLN0/Protecao" name="Control_DataSet_1" />
						<GSEControl datSet="Controle" confRev="40001" type="GOOSE" appID="MU1A/WEG/LLN0/Controle" name="Control_DataSet_1_1" />
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">851e4a3b-b634-4f46-a167-b10dcefb6600</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">ec220ed6-4484-41e9-8e28-37a2047dd862</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BI" lnClass="GGIO" inst="1" lnType="SIPROTEC5_LNType_USER_Universal" desc="BI">
						<Private type="Siemens-MasterId">7e4b1a2d-7526-4615-b7d8-0ae0e23837ea</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="BI11" desc="BI11-" />
						<DOI name="BI12" desc="BI12-" />
						<DOI name="BI13" desc="BI13-" />
						<DOI name="BI14" desc="BI14-" />
						<DOI name="BI21" desc="BI21-" />
						<DOI name="BI22" desc="BI22-" />
						<DOI name="BI23" desc="BI23-" />
						<DOI name="BI41" desc="BI41-RB - DESLIGA" />
						<DOI name="BI42" desc="BI42-RB - ALARME" />
						<DOI name="BI43" desc="BI43-RFC - DESLIGA" />
						<DOI name="BI44" desc="BI44-INO - MAXIMO" />
						<DOI name="BI45" desc="BI45-INO - MINIMO" />
						<DOI name="BI46" desc="BI46-DAP - ALARME" />
						<DOI name="BI47" desc="BI47-INOC - MAXIMO" />
						<DOI name="BI48" desc="BI48-INOC - MINIMO" />
						<DOI name="BI49" desc="BI49-VF1 - LIGADA" />
						<DOI name="BI410" desc="BI410-VF2 - LIGADA" />
						<DOI name="BI411" desc="BI411-VF1 - DEFEITO" />
						<DOI name="BI412" desc="BI412-VF2 - DEFEITO" />
						<DOI name="BI413" desc="BI413-VF - FALTA CA" />
						<DOI name="BI414" desc="BI414-VF - FALTA CC" />
						<DOI name="BI415" desc="BI415-VF - EM AUTOM." />
						<DOI name="BI416" desc="BI416-FT.MU1 CONECTADA" />
						<DOI name="BI417" desc="BI417-MU1 - FALHA" />
						<DOI name="BI418" desc="BI418-FALHA TENSAO ENT. A" />
						<DOI name="BI419" desc="BI419-DISJ. TP DESLIGADO" />
						<DOI name="BI420" desc="BI420-PORTA ABERTA" />
						<DOI name="BI421" desc="BI421-OP.MU2 - EM TESTE" />
						<DOI name="BI422" desc="BI422-OP.MU2 - EM BLOCK" />
						<DOI name="BI423" desc="BI423-" />
						<DOI name="BI424" desc="BI424-" />
						<DOI name="BI425" desc="BI425-BCD = 1" />
						<DOI name="BI426" desc="BI426-BCD = 2" />
						<DOI name="BI427" desc="BI427-BCD = 4" />
						<DOI name="BI428" desc="BI428-BCD = 8" />
						<DOI name="BI429" desc="BI429-BCD = 10" />
						<DOI name="BI430" desc="BI430-BCD = 20" />
						<DOI name="BI431" desc="BI431-CDC - SUBINDO TAP" />
						<DOI name="BI432" desc="BI432-CDC - BAIXANDO TAP" />
						<DOI name="BI433" desc="BI433-CDC - EM REMOTO" />
						<DOI name="BI434" desc="BI434-CDC - MOTOR ACION." />
						<DOI name="BI435" desc="BI435-CDC - DISJ. DESLIGADO" />
						<DOI name="BI436" desc="BI436-CDC - TAP MAXIMO" />
						<DOI name="BI437" desc="BI437-CDC - TAP MINIMO" />
						<DOI name="BI438" desc="BI438-" />
						<DOI name="BI439" desc="BI439-" />
						<DOI name="BI440" desc="BI440-" />
						<DOI name="BI441" desc="BI441-" />
						<DOI name="BI442" desc="BI442-" />
						<DOI name="BI443" desc="BI443-" />
						<DOI name="BI444" desc="BI444-" />
						<DOI name="BI445" desc="BI445-" />
						<DOI name="BI446" desc="BI446-" />
						<DOI name="BI447" desc="BI447-" />
						<DOI name="BI448" desc="BI448-" />
						<DOI name="BI51" desc="BI51-" />
						<DOI name="BI52" desc="BI52-" />
					</LN>
					<LN prefix="BO" lnClass="GGIO" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_1" desc="BO">
						<Private type="Siemens-MasterId">5a6fdae2-c087-4988-8aae-d13c65a2efc2</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="BO11" desc="BO11-LIGAR VF1" />
						<DOI name="BO12" desc="BO12-LIGAR VF2" />
						<DOI name="BO13" desc="BO13-BAIXAR TAP" />
						<DOI name="BO14" desc="BO14-ELEVAR TAP" />
						<DOI name="BO21" desc="BO21-EMERGENCIA" />
						<DOI name="BO22" desc="BO22-BLOQUEIO CDC" />
						<DOI name="BO51" desc="BO51-" />
						<DOI name="BO52" desc="BO52-" />
						<DOI name="BO53" desc="BO53-" />
						<DOI name="BO54" desc="BO54-" />
						<DOI name="BO55" desc="BO55-" />
					</LN>
					<LN prefix="VI" lnClass="GGIO" inst="1" lnType="SIPROTEC5_1008" desc="VI">
						<Private type="Siemens-MasterId">28004d1d-f500-43b8-bc7e-f6161f1b93c0</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-17 19:31:31</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="VI001" desc="VI001-TEMPERATURA OLEO" />
						<DOI name="VI002" desc="VI002-TEMPERATURA OLEO CDC" />
						<DOI name="VI003" desc="VI003-TEMPERATURA AMBIENTE" />
						<DOI name="VI004" desc="VI004-POSICAO TAP" />
						<DOI name="VI005" desc="VI005-" />
						<DOI name="VI010" desc="VI010-ALARME TEMP OLEO TR" />
						<DOI name="VI011" desc="VI011-DESLIGA TEMP OLEO TR" />
						<DOI name="VI012" desc="VI012-ALARME TEMP OLEO CDC" />
						<DOI name="VI013" desc="VI013-DESLIGA TEMP OLEO CDC" />
						<DOI name="VI014" desc="VI014-ALARME TEMP ENROL H1" />
						<DOI name="VI015" desc="VI015-DESLIGA TEMP ENROL H1" />
						<DOI name="VI016" desc="VI016-ALARME TEMP ENROL X1" />
						<DOI name="VI017" desc="VI017-DESLIGA TEMP ENROL X1" />
						<DOI name="VI018" desc="VI018-ALARME TEMP ENROL Y1" />
						<DOI name="VI019" desc="VI019-DESLIGA TEMP ENROL Y1" />
						<DOI name="VI020" desc="VI020-VF1 - LIGAR AUTO" />
						<DOI name="VI021" desc="VI021-VF2 - LIGAR AUTO" />
						<DOI name="VI022" desc="VI022-" />
						<DOI name="VI023" desc="VI023-" />
						<DOI name="VI024" desc="VI024-" />
						<DOI name="VI025" desc="VI025-" />
						<DOI name="VI026" desc="VI026-" />
						<DOI name="VI027" desc="VI027-" />
						<DOI name="VI028" desc="VI028-" />
						<DOI name="VI029" desc="VI029-" />
						<DOI name="SPC" desc="VI030-L/R" />
					</LN>
					<LN prefix="GI" lnClass="GGIO" inst="1" lnType="SIPROTEC5_1004" desc="GI">
						<Private type="Siemens-MasterId">b86577b0-16b2-4201-9c1d-34f81a2bddde</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-02-27 18:27:46</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="GI001" desc="GI001-LIGAR VF1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI002" desc="GI002-DESLIGAR VF1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI003" desc="GI003-LIGAR VF2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI004" desc="GI004-DESLIGAR VF2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI005" desc="GI005-ELEVAR TAP">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI006" desc="GI006-BAIXAR TAP">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI007" desc="GI007-EMERGENCIA">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI008" desc="GI008-BLOQUEIO CDC">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI009" desc="GI009-">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GI010" desc="GI010-">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="GI001-LIGAR VF1" intAddr="GI001;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI001-LIGAR VF1" intAddr="GI001;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI001-LIGAR VF1" intAddr="GI001;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI002-DESLIGAR VF1" intAddr="GI002;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI002-DESLIGAR VF1" intAddr="GI002;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI002-DESLIGAR VF1" intAddr="GI002;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI003-LIGAR VF2" intAddr="GI003;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI003-LIGAR VF2" intAddr="GI003;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI003-LIGAR VF2" intAddr="GI003;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI004-DESLIGAR VF2" intAddr="GI004;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI004-DESLIGAR VF2" intAddr="GI004;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI004-DESLIGAR VF2" intAddr="GI004;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI005-ELEVAR TAP" intAddr="GI005;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI005-ELEVAR TAP" intAddr="GI005;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI005-ELEVAR TAP" intAddr="GI005;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI006-BAIXAR TAP" intAddr="GI006;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI006-BAIXAR TAP" intAddr="GI006;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI006-BAIXAR TAP" intAddr="GI006;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI007-EMERGENCIA" intAddr="GI007;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI007-EMERGENCIA" intAddr="GI007;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI007-EMERGENCIA" intAddr="GI007;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI008-BLOQUEIO CDC" intAddr="GI008;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI008-BLOQUEIO CDC" intAddr="GI008;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI008-BLOQUEIO CDC" intAddr="GI008;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI009-" intAddr="GI009;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI009-" intAddr="GI009;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI009-" intAddr="GI009;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI010-" intAddr="GI010;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI010-" intAddr="GI010;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI010-" intAddr="GI010;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
				</LDevice>
			</Server>
			<Services>
				<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128" rGOOSE="true" rSV="false" noIctBinding="false">
					<TimeSyncProt sntp="true" c37_238="false" other="false" iec61850_9_3="true" />
				</ClientServices>
				<DynAssociation max="8" />
				<DynDataSet max="30" maxAttributes="60" />
				<GOOSE max="16" fixedOffs="false" goose="true" rGOOSE="true" />
				<FileHandling />
				<ValueHandling setToRO="false" />
				<RedProt hsr="true" prp="true" rstp="true" />
				<CommProt ipv6="false" />
				<SMVsc max="0" />
			</Services>
		</AccessPoint>
		<AccessPoint desc="Port F" name="F" router="false" clock="false">
			<ServerAt apName="E" />
			<Services>
				<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128" rGOOSE="true" rSV="false" noIctBinding="false">
					<TimeSyncProt sntp="true" c37_238="false" other="false" iec61850_9_3="true" />
				</ClientServices>
				<DynAssociation max="8" />
				<DynDataSet max="30" maxAttributes="60" />
				<GOOSE max="16" fixedOffs="false" goose="true" rGOOSE="true" />
				<FileHandling />
				<ValueHandling setToRO="false" />
				<RedProt hsr="true" prp="true" rstp="true" />
				<CommProt ipv6="false" />
			</Services>
		</AccessPoint>
	</IED>
	<IED desc="UPC" name="UPC" type="7UT85" manufacturer="SIEMENS" configVersion="V10.00.01" originalSclVersion="2007" originalSclRevision="B" owner="IEC station 1" originalSclRelease="4">
		<Private type="Siemens-MasterId">dbc00c9e-affa-4b8b-a878-24b459996393</Private>
		<Private type="Siemens-s7ManagerName">UPC</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7UT85-DAAA-AA0-0WWWW0-A00111-12111B-BBD000-000AC0-CC1BA1-CH1</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7UT8x_2WindTransformer_Basic</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">100001</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V10.00.01</Private>
		<Private type="Siemens-FolderPath">UPC</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">dbc00c9e-affa-4b8b-a878-24b459996393</Private>
		<Private type="Siemens-ModifiedDate">04/06/2026 18:00:31</Private>
		<Private type="Siemens-ModificationCounter">74</Private>
		<Services nameLength="64">
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="200" modify="true" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" kdaParticipant="false" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ConfLdName />
			<GOOSE max="16" fixedOffs="false" goose="true" rGOOSE="true" />
			<SupSubscription maxGo="128" maxSv="60" />
			<ValueHandling setToRO="false" />
		</Services>
		<AccessPoint desc="Port E" name="E" router="false" clock="false">
			<Server timeout="0">
				<Authentication none="true" />
				<LDevice desc="WEG" inst="CMD_SMV">
					<Private type="Siemens-MasterId">b420c00e-fe88-4232-989b-bb47b9906455</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CMD_SMV/LLN0">
						<Private type="Siemens-MasterId">fadf1f0e-bbc8-4453-9d39-0097b470fb59</Private>
						<DataSet name="ConVAO">
							<Private type="Siemens-GUID">678e600b7bbd455ebe4f62d0b10af7d0</Private>
							<FCDA ldInst="CMD_SMV" prefix="RSLED" lnClass="GAPC" lnInst="1" doName="SPS" daName="stVal" fc="ST" />
							<FCDA ldInst="CMD_SMV" prefix="RSLED" lnClass="GAPC" lnInst="1" doName="SPS" daName="q" fc="ST" />
							<FCDA ldInst="CMD_SMV" prefix="RSLED" lnClass="GAPC" lnInst="1" doName="SPS1" daName="stVal" fc="ST" />
							<FCDA ldInst="CMD_SMV" prefix="RSLED" lnClass="GAPC" lnInst="1" doName="SPS1" daName="q" fc="ST" />
							<FCDA ldInst="CMD_SMV" prefix="RSLED" lnClass="GAPC" lnInst="1" doName="SPS2" daName="stVal" fc="ST" />
							<FCDA ldInst="CMD_SMV" prefix="RSLED" lnClass="GAPC" lnInst="1" doName="SPS2" daName="q" fc="ST" />
							<FCDA ldInst="CMD_SMV" prefix="RSLED" lnClass="GAPC" lnInst="1" doName="SPS3" daName="stVal" fc="ST" />
							<FCDA ldInst="CMD_SMV" prefix="RSLED" lnClass="GAPC" lnInst="1" doName="SPS3" daName="q" fc="ST" />
							<FCDA ldInst="CMD_SMV" prefix="VI" lnClass="GGIO" lnInst="1" doName="SPS5" daName="stVal" fc="ST" />
							<FCDA ldInst="CMD_SMV" prefix="VI" lnClass="GGIO" lnInst="1" doName="SPS5" daName="q" fc="ST" />
						</DataSet>
						<ReportControl name="A_URCB" rptID="UPCCMD_SMV/LLN0$RP$A_URCB" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_1" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_1" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_2" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_2" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_3" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_3" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_4" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_4" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_5" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_5" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_6" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_6" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_7" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_7" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_8" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_8" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_9" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_9" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_10" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_10" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_11" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_11" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_12" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_12" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_13" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_13" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_14" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_14" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_15" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_15" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_16" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_16" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_17" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_17" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_18" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_18" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_19" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_19" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_20" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_20" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_21" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_21" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_22" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_22" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_23" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_23" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_24" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_24" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_25" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_25" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_26" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_26" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_27" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_27" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_28" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_28" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_29" rptID="UPCCMD_SMV/LLN0$RP$A_URCB_29" confRev="1" buffered="false">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_1" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB_1" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_2" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB_2" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_3" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB_3" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_4" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB_4" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_5" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB_5" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_6" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB_6" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_7" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB_7" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_8" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB_8" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_9" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB_9" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_10" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB_10" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_11" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB_11" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_12" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB_12" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_13" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB_13" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_14" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB_14" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_15" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB_15" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_16" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB_16" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_17" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB_17" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_18" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB_18" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_19" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB_19" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_20" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB_20" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_21" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB_21" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_22" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB_22" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_23" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB_23" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_24" rptID="UPCCMD_SMV/LLN0$BR$A_BRCB_24" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
						<GSEControl datSet="ConVAO" confRev="80001" appID="ConVAO" name="ConVAO" type="GOOSE">
							<IEDName apRef="F">UCD</IEDName>
							<IEDName apRef="F">MU1A</IEDName>
							<IEDName apRef="F">MU1B</IEDName>
							<IEDName apRef="F">MU1C</IEDName>
							<IEDName apRef="F">MU1R</IEDName>
						</GSEControl>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_FB0BehHealthForFG" desc="General">
						<Private type="Siemens-MasterId">73151013-f240-4ebd-88e4-4b622b2e1b3c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
						</DOI>
						<DOI name="SPS" desc="SPS stored" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed_1" desc="Reset LED Group">
						<Private type="Siemens-MasterId">ddc408d6-4873-4570-a5fd-d043e54ebcf4</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
						</DOI>
						<DOI name="SPS" desc="Normalizar" />
						<DOI name="SPS1" desc="Transf A" />
						<DOI name="SPS2" desc="Transf B" />
						<DOI name="SPS3" desc="Transf C" />
						<DOI name="SPS4" desc="Vao Normal" />
						<DOI name="SPS5" desc="Vao Transferido A" />
						<DOI name="SPS6" desc="Vao Transferido B" />
						<DOI name="SPS7" desc="Vao Transferido C" />
					</LN>
					<LN lnClass="GGIO" inst="1" lnType="SIPROTEC5_1001" desc="BI" prefix="BI">
						<Private type="Siemens-MasterId">e8584c8f-82ae-4808-a9ae-f2d62a2ce929</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-17 17:03:04</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS" desc="BI1.1" />
						<DOI name="SPS1" desc="BI1.2" />
						<DOI name="SPS2" desc="BI1.3" />
						<DOI name="SPS3" desc="BI1.4" />
						<DOI name="SPS4" desc="BI2.1" />
						<DOI name="SPS5" desc="BI2.2" />
						<DOI name="SPS6" desc="BI2.3" />
						<DOI name="SPS7" desc="BI3.1" />
						<DOI name="SPS8" desc="BI3.2" />
						<DOI name="SPS9" desc="BI3.3" />
						<DOI name="SPS10" desc="BI3.4" />
					</LN>
					<LN lnClass="GGIO" inst="1" lnType="SIPROTEC5_1003" desc="BO" prefix="BO">
						<Private type="Siemens-MasterId">f5ef60ea-35ef-4157-b2cc-f4e1a99e0f7a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-17 17:03:04</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS" desc="BO1.1" />
						<DOI name="SPS1" desc="BO1.2" />
						<DOI name="SPS2" desc="BO1.3" />
						<DOI name="SPS3" desc="BO1.4" />
						<DOI name="SPS4" desc="BO2.1" />
						<DOI name="SPS5" desc="BO2.2" />
						<DOI name="SPS6" desc="BO3.1" />
						<DOI name="SPS7" desc="BO3.2" />
						<DOI name="SPS8" desc="BO3.3" />
						<DOI name="SPS9" desc="BO3.4" />
						<DOI name="SPS10" desc="BO3.5" />
						<DOI name="SPS11" desc="BO3.6" />
						<DOI name="SPS12" desc="BO3.7" />
						<DOI name="SPS13" desc="BO3.8" />
						<DOI name="SPS14" desc="BO3.9" />
						<DOI name="SPS15" desc="BO3.10" />
						<DOI name="SPS16" desc="BO3.11" />
					</LN>
					<LN lnClass="GGIO" inst="1" lnType="SIPROTEC5_1010" desc="VI" prefix="VI">
						<Private type="Siemens-MasterId">48a126b2-f7da-483f-84af-75d7f0ee5ab3</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-17 17:03:04</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="VI001" desc="VI001 - FALHA SV MU1A" />
						<DOI name="VI002" desc="VI002 - FALHA SV MU1B" />
						<DOI name="VI003" desc="VI003 - FALHA SV MU1C" />
						<DOI name="VI004" desc="VI004 - FALHA SV MU1R" />
						<DOI name="SPS" desc="VI005 - FALHA GPS" />
						<DOI name="VI006" desc="VI006 - FALHA CANAL 1" />
						<DOI name="VI007" desc="VI007 - FALHA CANAL 2" />
						<DOI name="VI008" desc="VI008 - FALHA GO MU1A" />
						<DOI name="VI009" desc="VI009 - FALHA GO MU1B" />
						<DOI name="VI010" desc="VI010 - FALHA GO MU1C" />
						<DOI name="VI011" desc="VI011 - FALHA GO MU1R" />
						<DOI name="SPS1" desc="Vao Normal" />
						<DOI name="SPS2" desc="Vao Transferido A" />
						<DOI name="SPS3" desc="Vao Transferido B" />
						<DOI name="SPS4" desc="Vao Transferido C" />
						<DOI name="SPS5" desc="Partida oscilo MU" />
					</LN>
				</LDevice>
				<LDevice desc="TFA" inst="TFA">
					<Private type="Siemens-MasterId">dd27c0f6-e517-4da2-a564-6b80149ceec1</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="TFA/LLN0">
						<Private type="Siemens-MasterId">5479e337-0550-48d5-b01c-3609b682fe0a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">707ee55e-370b-4cb9-b33b-8d62cff96bba</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">2911596b-4331-468d-9d7d-082455a758c0</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TF" lnClass="SIML" inst="1" lnType="SIPROTEC5_1011" desc="Proteções TF">
						<Private type="Siemens-MasterId">d295e15f-7bd1-42c3-9766-ef4ef7c500a4</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="RbTr" desc="RB - DESLIGA FA" />
						<DOI name="RbAlm" desc="RB - ALARME FA" />
						<DOI name="InoMax" desc="INO - MAXIMO FA" />
						<DOI name="InoMin" desc="INO - MINIMO FA" />
						<DOI name="DapAlm" desc="DAP - ALARME FA" />
						<DOI name="TempOleAlm" desc="ALARME TEMP OLEO TR FA" />
						<DOI name="TempOleTr" desc="DESLIGA TEMP OLEO TR FA" />
						<DOI name="TempH1Alm" desc="ALARME TEMP ENROL H1 FA" />
						<DOI name="TempH1Tr" desc="DESLIGA TEMP ENROL H1 FA" />
						<DOI name="TempX1Alm" desc="ALARME TEMP ENROL X1 FA" />
						<DOI name="TempX1Tr" desc="DESLIGA TEMP ENROL X1 FA" />
						<DOI name="TempY1Alm" desc="ALARME TEMP ENROL Y1 FA" />
						<DOI name="TempY1Tr" desc="DESLIGA TEMP ENROL Y1 FA" />
						<DOI name="RbTrRX" desc="GI01-RB - DESLIGA FA">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RbAlmRx" desc="GI02-RB - ALARME FA">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="InoMaxRx" desc="GI03-INO - MAXIMO FA">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="InoMinRx" desc="GI04-INO - MINIMO FA">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="DapAlmRx" desc="GI05-DAP - ALARME FA">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempOleAlmRx" desc="GI06-ALARME TEMP OLEO TR FA">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempOleTrRx" desc="GI07-DESLIGA TEMP OLEO TR FA">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempH1AlmRx" desc="GI08-ALARME TEMP ENROL H1 FA">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempH1TrRx" desc="GI09-DESLIGA TEMP ENROL H1 FA">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempX1AlmRx" desc="GI10-ALARME TEMP ENROL X1 FA">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempX1TrRx" desc="GI11-DESLIGA TEMP ENROL X1 FA">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempY1AlmRx" desc="GI12-ALARME TEMP ENROL Y1 FA">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempY1TrRx" desc="GI13-DESLIGA TEMP ENROL Y1 FA">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="GI01-RB - DESLIGA FA" intAddr="RbTrRX;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" serviceType="GOOSE" iedName="MU1A" ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI41" daName="stVal" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI01-RB - DESLIGA FA" intAddr="RbTrRX;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" serviceType="GOOSE" iedName="MU1A" ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI41" daName="q" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI01-RB - DESLIGA FA" intAddr="RbTrRX;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI02-RB - ALARME FA" intAddr="RbAlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI02-RB - ALARME FA" intAddr="RbAlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI02-RB - ALARME FA" intAddr="RbAlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI03-INO - MAXIMO FA" intAddr="InoMaxRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI03-INO - MAXIMO FA" intAddr="InoMaxRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI03-INO - MAXIMO FA" intAddr="InoMaxRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI04-INO - MINIMO FA" intAddr="InoMinRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI04-INO - MINIMO FA" intAddr="InoMinRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI04-INO - MINIMO FA" intAddr="InoMinRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI05-DAP - ALARME FA" intAddr="DapAlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" serviceType="GOOSE" iedName="MU1A" ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI46" daName="stVal" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI05-DAP - ALARME FA" intAddr="DapAlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" serviceType="GOOSE" iedName="MU1A" ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI46" daName="q" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI05-DAP - ALARME FA" intAddr="DapAlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI06-ALARME TEMP OLEO TR FA" intAddr="TempOleAlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI06-ALARME TEMP OLEO TR FA" intAddr="TempOleAlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI06-ALARME TEMP OLEO TR FA" intAddr="TempOleAlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI07-DESLIGA TEMP OLEO TR FA" intAddr="TempOleTrRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" serviceType="GOOSE" iedName="MU1A" ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI011" daName="stVal" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI07-DESLIGA TEMP OLEO TR FA" intAddr="TempOleTrRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" serviceType="GOOSE" iedName="MU1A" ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI011" daName="q" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI07-DESLIGA TEMP OLEO TR FA" intAddr="TempOleTrRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI08-ALARME TEMP ENROL H1 FA" intAddr="TempH1AlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI08-ALARME TEMP ENROL H1 FA" intAddr="TempH1AlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI08-ALARME TEMP ENROL H1 FA" intAddr="TempH1AlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI09-DESLIGA TEMP ENROL H1 FA" intAddr="TempH1TrRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" serviceType="GOOSE" iedName="MU1A" ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI015" daName="stVal" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI09-DESLIGA TEMP ENROL H1 FA" intAddr="TempH1TrRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" serviceType="GOOSE" iedName="MU1A" ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI015" daName="q" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI09-DESLIGA TEMP ENROL H1 FA" intAddr="TempH1TrRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI10-ALARME TEMP ENROL X1 FA" intAddr="TempX1AlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI10-ALARME TEMP ENROL X1 FA" intAddr="TempX1AlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI10-ALARME TEMP ENROL X1 FA" intAddr="TempX1AlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI11-DESLIGA TEMP ENROL X1 FA" intAddr="TempX1TrRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" serviceType="GOOSE" iedName="MU1A" ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI017" daName="stVal" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI11-DESLIGA TEMP ENROL X1 FA" intAddr="TempX1TrRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" serviceType="GOOSE" iedName="MU1A" ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI017" daName="q" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI11-DESLIGA TEMP ENROL X1 FA" intAddr="TempX1TrRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI12-ALARME TEMP ENROL Y1 FA" intAddr="TempY1AlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI12-ALARME TEMP ENROL Y1 FA" intAddr="TempY1AlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI12-ALARME TEMP ENROL Y1 FA" intAddr="TempY1AlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI13-DESLIGA TEMP ENROL Y1 FA" intAddr="TempY1TrRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI13-DESLIGA TEMP ENROL Y1 FA" intAddr="TempY1TrRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI13-DESLIGA TEMP ENROL Y1 FA" intAddr="TempY1TrRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
					<LN prefix="CDC" lnClass="SIML" inst="2" lnType="SIPROTEC5_1012" desc="Proteções CDC">
						<Private type="Siemens-MasterId">40e9d69e-f94e-4257-8918-9b9ee78bcb7b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="RfcTr" desc="RFC - DESLIGA FA" />
						<DOI name="InocMax" desc="INOC - MAXIMO FA" />
						<DOI name="InocMin" desc="INOC - MINIMO FA" />
						<DOI name="TempOleCdcAl" desc="ALARME TEMP OLEO CDC FA" />
						<DOI name="TempOleCdcTr" desc="DESLIGA TEMP OLEO CDC FA" />
						<DOI name="RfcTrRx" desc="GI14-RFC - DESLIGA FA">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="InocMaxRx" desc="G15-INOC - MAXIMO FA">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="InocMinRx" desc="GI16-INOC - MINIMO FA">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OleCdcAlmRx" desc="GI17-ALARME TEMP OLEO CDC FA">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OleCdcTrRx" desc="GI18-DESLIGA TEMP OLEO CDC FA">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="GI14-RFC - DESLIGA FA" intAddr="RfcTrRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" serviceType="GOOSE" iedName="MU1A" ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI43" daName="stVal" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI14-RFC - DESLIGA FA" intAddr="RfcTrRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" serviceType="GOOSE" iedName="MU1A" ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI43" daName="q" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI14-RFC - DESLIGA FA" intAddr="RfcTrRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="G15-INOC - MAXIMO FA" intAddr="InocMaxRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="G15-INOC - MAXIMO FA" intAddr="InocMaxRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="G15-INOC - MAXIMO FA" intAddr="InocMaxRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI16-INOC - MINIMO FA" intAddr="InocMinRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI16-INOC - MINIMO FA" intAddr="InocMinRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI16-INOC - MINIMO FA" intAddr="InocMinRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI17-ALARME TEMP OLEO CDC FA" intAddr="OleCdcAlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI17-ALARME TEMP OLEO CDC FA" intAddr="OleCdcAlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI17-ALARME TEMP OLEO CDC FA" intAddr="OleCdcAlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI18-DESLIGA TEMP OLEO CDC FA" intAddr="OleCdcTrRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI18-DESLIGA TEMP OLEO CDC FA" intAddr="OleCdcTrRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI18-DESLIGA TEMP OLEO CDC FA" intAddr="OleCdcTrRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="ATCC" inst="1" lnType="SIPROTEC5_1013" desc="Comutador">
						<Private type="Siemens-MasterId">4bbadf6e-0771-47f2-a5fd-174b17734b61</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
						</DOI>
						<DOI name="BCD01" desc="BCD01" />
						<DOI name="BCD02" desc="BCD02" />
						<DOI name="BCD04" desc="BCD04" />
						<DOI name="BCD08" desc="BCD08" />
						<DOI name="BCD10" desc="BCD10" />
						<DOI name="BCD20" desc="BCD20" />
						<DOI name="TapUp" desc="Subindo TAP" />
						<DOI name="TapDn" desc="Baixando TAP" />
						<DOI name="RemKey" desc="Comutador Remoto" />
						<DOI name="MotorRn" desc="Motor em curso" />
						<DOI name="MotorFlt" desc="Disjuntor Motor Defeito" />
						<DOI name="EndPosR" desc="Tap Maximo" />
						<DOI name="EndPosL" desc="Tap Minimo" />
						<DOI name="OpUpOut" desc="Elevar TAP_SAIDA" />
						<DOI name="OpDnOut" desc="Baixar TAP_SAIDA" />
						<DOI name="OpEmgOut" desc="Botao Emergencia_SAIDA" />
						<DOI name="OpBlkTemOut" desc="Bloqueio CDC_SAIDA" />
						<DOI name="OpUpRx" desc="Elevar TAP Rx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OpDnRx" desc="Baixar TAP Rx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OpEmgRx" desc="Botao Emergencia Rx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OpBlkTemRx" desc="Bloqueio CDC Rx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OpUp" desc="Subir Tap" />
						<DOI name="OpDn" desc="Baixar Tap" />
						<DOI name="OpEmg" desc="Botao Emergencia" />
						<Inputs>
							<ExtRef desc="Elevar TAP Rx" intAddr="OpUpRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="Elevar TAP Rx" intAddr="OpUpRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="Elevar TAP Rx" intAddr="OpUpRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="Baixar TAP Rx" intAddr="OpDnRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="Baixar TAP Rx" intAddr="OpDnRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="Baixar TAP Rx" intAddr="OpDnRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="Botao Emergencia Rx" intAddr="OpEmgRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="Botao Emergencia Rx" intAddr="OpEmgRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="Botao Emergencia Rx" intAddr="OpEmgRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="Bloqueio CDC Rx" intAddr="OpBlkTemRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="Bloqueio CDC Rx" intAddr="OpBlkTemRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="Bloqueio CDC Rx" intAddr="OpBlkTemRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="CCGR" inst="1" lnType="SIPROTEC5_1014" desc="Ventilação">
						<Private type="Siemens-MasterId">701605b8-8bc1-4289-9359-a378b3257c10</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
						</DOI>
						<DOI name="FanOn1" desc="Vent Ligada Grupo 1" />
						<DOI name="FanOn2" desc="Vent Ligada Grupo 2" />
						<DOI name="FanFail1" desc="Vent Defeito Grupo 1" />
						<DOI name="FanFail2" desc="Vent Defeito Grupo 2" />
						<DOI name="AutoKey" desc="Vent em Automatico" />
						<DOI name="OpVF1Out" desc="Liga Vent 1 Saida" />
						<DOI name="OpVF2Out" desc="Liga Vent 2 Saida" />
						<DOI name="OpVF1" desc="Liga Vent 1" />
						<DOI name="OpVF2" desc="Liga Vent 2" />
						<DOI name="OpVF1Rx" desc="Liga Vent 1 Rx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OpVF2Rx" desc="Liga Vent 2 Rx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Liga Vent 1 Rx" intAddr="OpVF1Rx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="Liga Vent 1 Rx" intAddr="OpVF1Rx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="Liga Vent 1 Rx" intAddr="OpVF1Rx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="Liga Vent 2 Rx" intAddr="OpVF2Rx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="Liga Vent 2 Rx" intAddr="OpVF2Rx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="Liga Vent 2 Rx" intAddr="OpVF2Rx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
				</LDevice>
				<LDevice desc="TFB" inst="TFB">
					<Private type="Siemens-MasterId">400d2f99-5b48-4207-8f42-e0b0441851d3</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="TFB/LLN0">
						<Private type="Siemens-MasterId">40e68b55-278a-4c26-8148-fc4798bdca0d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">515eba51-7d9a-490e-8727-311ae91fd5f6</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">9a8af30e-541e-413e-839f-810689c7f77b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TF" lnClass="SIML" inst="1" lnType="SIPROTEC5_1011" desc="Proteções TF">
						<Private type="Siemens-MasterId">e2cec9fd-7670-4f0d-98f6-3bdd77edd7ee</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="RbTr" desc="RB - DESLIGA FB" />
						<DOI name="RbAlm" desc="RB - ALARME FB" />
						<DOI name="InoMax" desc="INO - MAXIMO FB" />
						<DOI name="InoMin" desc="INO - MINIMO FB" />
						<DOI name="DapAlm" desc="DAP - ALARME FB" />
						<DOI name="TempOleAlm" desc="ALARME TEMP OLEO TR FB" />
						<DOI name="TempOleTr" desc="DESLIGA TEMP OLEO TR FB" />
						<DOI name="TempH1Alm" desc="ALARME TEMP ENROL H1 FB" />
						<DOI name="TempH1Tr" desc="DESLIGA TEMP ENROL H1 FB" />
						<DOI name="TempX1Alm" desc="ALARME TEMP ENROL X1 FB" />
						<DOI name="TempX1Tr" desc="DESLIGA TEMP ENROL X1 FB" />
						<DOI name="TempY1Alm" desc="ALARME TEMP ENROL Y1 FB" />
						<DOI name="TempY1Tr" desc="DESLIGA TEMP ENROL Y1 FB" />
						<DOI name="RbTrRX" desc="GI01-RB - DESLIGA FB">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RbAlmRx" desc="GI02-RB - ALARME FB">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="InoMaxRx" desc="GI03-INO - MAXIMO FB">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="InoMinRx" desc="GI04-INO - MINIMO FB">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="DapAlmRx" desc="GI05-DAP - ALARME FB">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempOleAlmRx" desc="GI06-ALARME TEMP OLEO TR FB">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempOleTrRx" desc="GI07-DESLIGA TEMP OLEO TR FB">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempH1AlmRx" desc="GI08-ALARME TEMP ENROL H1 FB">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempH1TrRx" desc="GI09-DESLIGA TEMP ENROL H1 FB">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempX1AlmRx" desc="GI10-ALARME TEMP ENROL X1 FB">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempX1TrRx" desc="GI11-DESLIGA TEMP ENROL X1 FB">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempY1AlmRx" desc="GI12-ALARME TEMP ENROL Y1 FB">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempY1TrRx" desc="GI13-DESLIGA TEMP ENROL Y1 FB">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="GI01-RB - DESLIGA FB" intAddr="RbTrRX;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" serviceType="GOOSE" iedName="MU1B" ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI41" daName="stVal" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI01-RB - DESLIGA FB" intAddr="RbTrRX;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" serviceType="GOOSE" iedName="MU1B" ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI41" daName="q" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI01-RB - DESLIGA FB" intAddr="RbTrRX;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI02-RB - ALARME FB" intAddr="RbAlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI02-RB - ALARME FB" intAddr="RbAlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI02-RB - ALARME FB" intAddr="RbAlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI03-INO - MAXIMO FB" intAddr="InoMaxRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI03-INO - MAXIMO FB" intAddr="InoMaxRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI03-INO - MAXIMO FB" intAddr="InoMaxRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI04-INO - MINIMO FB" intAddr="InoMinRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI04-INO - MINIMO FB" intAddr="InoMinRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI04-INO - MINIMO FB" intAddr="InoMinRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI05-DAP - ALARME FB" intAddr="DapAlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" iedName="MU1B" ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI46" daName="stVal" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI05-DAP - ALARME FB" intAddr="DapAlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" iedName="MU1B" ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI46" daName="q" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI05-DAP - ALARME FB" intAddr="DapAlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI06-ALARME TEMP OLEO TR FB" intAddr="TempOleAlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" serviceType="GOOSE" />
							<ExtRef desc="GI06-ALARME TEMP OLEO TR FB" intAddr="TempOleAlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" serviceType="GOOSE" />
							<ExtRef desc="GI06-ALARME TEMP OLEO TR FB" intAddr="TempOleAlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI07-DESLIGA TEMP OLEO TR FB" intAddr="TempOleTrRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" iedName="MU1B" ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI011" daName="stVal" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI07-DESLIGA TEMP OLEO TR FB" intAddr="TempOleTrRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" iedName="MU1B" ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI011" daName="q" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI07-DESLIGA TEMP OLEO TR FB" intAddr="TempOleTrRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI08-ALARME TEMP ENROL H1 FB" intAddr="TempH1AlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI08-ALARME TEMP ENROL H1 FB" intAddr="TempH1AlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI08-ALARME TEMP ENROL H1 FB" intAddr="TempH1AlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI09-DESLIGA TEMP ENROL H1 FB" intAddr="TempH1TrRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" iedName="MU1B" ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI015" daName="stVal" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI09-DESLIGA TEMP ENROL H1 FB" intAddr="TempH1TrRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" iedName="MU1B" ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI015" daName="q" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI09-DESLIGA TEMP ENROL H1 FB" intAddr="TempH1TrRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI10-ALARME TEMP ENROL X1 FB" intAddr="TempX1AlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI10-ALARME TEMP ENROL X1 FB" intAddr="TempX1AlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI10-ALARME TEMP ENROL X1 FB" intAddr="TempX1AlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI11-DESLIGA TEMP ENROL X1 FB" intAddr="TempX1TrRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" iedName="MU1B" ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI017" daName="stVal" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI11-DESLIGA TEMP ENROL X1 FB" intAddr="TempX1TrRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" iedName="MU1B" ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI017" daName="q" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI11-DESLIGA TEMP ENROL X1 FB" intAddr="TempX1TrRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI12-ALARME TEMP ENROL Y1 FB" intAddr="TempY1AlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI12-ALARME TEMP ENROL Y1 FB" intAddr="TempY1AlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI12-ALARME TEMP ENROL Y1 FB" intAddr="TempY1AlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI13-DESLIGA TEMP ENROL Y1 FB" intAddr="TempY1TrRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI13-DESLIGA TEMP ENROL Y1 FB" intAddr="TempY1TrRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI13-DESLIGA TEMP ENROL Y1 FB" intAddr="TempY1TrRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
					<LN prefix="CDC" lnClass="SIML" inst="2" lnType="SIPROTEC5_1012" desc="Proteções CDC">
						<Private type="Siemens-MasterId">9bb613dc-dd2c-41a7-a6da-36dab5c398cb</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="RfcTr" desc="RFC - DESLIGA FB" />
						<DOI name="InocMax" desc="INOC - MAXIMO FB" />
						<DOI name="InocMin" desc="INOC - MINIMO FB" />
						<DOI name="TempOleCdcAl" desc="ALARME TEMP OLEO CDC FB" />
						<DOI name="TempOleCdcTr" desc="DESLIGA TEMP OLEO CDC FB" />
						<DOI name="RfcTrRx" desc="GI14-RFC - DESLIGA FB">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="InocMaxRx" desc="G15-INOC - MAXIMO FB">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="InocMinRx" desc="GI16-INOC - MINIMO FB">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OleCdcAlmRx" desc="GI17-ALARME TEMP OLEO CDC FB">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OleCdcTrRx" desc="GI18-DESLIGA TEMP OLEO CDC FB">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="GI14-RFC - DESLIGA FB" intAddr="RfcTrRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" iedName="MU1B" ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI43" daName="stVal" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI14-RFC - DESLIGA FB" intAddr="RfcTrRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" iedName="MU1B" ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI43" daName="q" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI14-RFC - DESLIGA FB" intAddr="RfcTrRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="G15-INOC - MAXIMO FB" intAddr="InocMaxRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="G15-INOC - MAXIMO FB" intAddr="InocMaxRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="G15-INOC - MAXIMO FB" intAddr="InocMaxRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI16-INOC - MINIMO FB" intAddr="InocMinRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI16-INOC - MINIMO FB" intAddr="InocMinRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI16-INOC - MINIMO FB" intAddr="InocMinRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI17-ALARME TEMP OLEO CDC FB" intAddr="OleCdcAlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI17-ALARME TEMP OLEO CDC FB" intAddr="OleCdcAlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI17-ALARME TEMP OLEO CDC FB" intAddr="OleCdcAlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI18-DESLIGA TEMP OLEO CDC FB" intAddr="OleCdcTrRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI18-DESLIGA TEMP OLEO CDC FB" intAddr="OleCdcTrRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI18-DESLIGA TEMP OLEO CDC FB" intAddr="OleCdcTrRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="ATCC" inst="1" lnType="SIPROTEC5_1013" desc="Comutador">
						<Private type="Siemens-MasterId">bc88111f-ca67-4c77-b73c-af180d223981</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
						</DOI>
						<DOI name="BCD01" desc="BCD01" />
						<DOI name="BCD02" desc="BCD02" />
						<DOI name="BCD04" desc="BCD04" />
						<DOI name="BCD08" desc="BCD08" />
						<DOI name="BCD10" desc="BCD10" />
						<DOI name="BCD20" desc="BCD20" />
						<DOI name="TapUp" desc="Subindo TAP" />
						<DOI name="TapDn" desc="Baixando TAP" />
						<DOI name="RemKey" desc="Comutador Remoto" />
						<DOI name="MotorRn" desc="Motor em curso" />
						<DOI name="MotorFlt" desc="Disjuntor Motor Defeito" />
						<DOI name="EndPosR" desc="Tap Maximo" />
						<DOI name="EndPosL" desc="Tap Minimo" />
						<DOI name="OpUpOut" desc="Elevar TAP_SAIDA" />
						<DOI name="OpDnOut" desc="Baixar TAP_SAIDA" />
						<DOI name="OpEmgOut" desc="Botao Emergencia_SAIDA" />
						<DOI name="OpBlkTemOut" desc="Bloqueio CDC_SAIDA" />
						<DOI name="OpUpRx" desc="Elevar TAP Rx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OpDnRx" desc="Baixar TAP Rx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OpEmgRx" desc="Botao Emergencia Rx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OpBlkTemRx" desc="Bloqueio CDC Rx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OpUp" desc="Subir Tap" />
						<DOI name="OpDn" desc="Baixar Tap" />
						<DOI name="OpEmg" desc="Botao Emergencia" />
						<Inputs>
							<ExtRef desc="Elevar TAP Rx" intAddr="OpUpRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="Elevar TAP Rx" intAddr="OpUpRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="Elevar TAP Rx" intAddr="OpUpRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="Baixar TAP Rx" intAddr="OpDnRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="Baixar TAP Rx" intAddr="OpDnRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="Baixar TAP Rx" intAddr="OpDnRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="Botao Emergencia Rx" intAddr="OpEmgRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="Botao Emergencia Rx" intAddr="OpEmgRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="Botao Emergencia Rx" intAddr="OpEmgRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="Bloqueio CDC Rx" intAddr="OpBlkTemRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="Bloqueio CDC Rx" intAddr="OpBlkTemRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="Bloqueio CDC Rx" intAddr="OpBlkTemRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="CCGR" inst="1" lnType="SIPROTEC5_1014" desc="Ventilação">
						<Private type="Siemens-MasterId">c5b9cd69-a9d8-48bb-ab96-ff5514dc0467</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
						</DOI>
						<DOI name="FanOn1" desc="Vent Ligada Grupo 1" />
						<DOI name="FanOn2" desc="Vent Ligada Grupo 2" />
						<DOI name="FanFail1" desc="Vent Defeito Grupo 1" />
						<DOI name="FanFail2" desc="Vent Defeito Grupo 2" />
						<DOI name="AutoKey" desc="Vent em Automatico" />
						<DOI name="OpVF1Out" desc="Liga Vent 1 Saida" />
						<DOI name="OpVF2Out" desc="Liga Vent 2 Saida" />
						<DOI name="OpVF1" desc="Liga Vent 1" />
						<DOI name="OpVF2" desc="Liga Vent 2" />
						<DOI name="OpVF1Rx" desc="Liga Vent 1 Rx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OpVF2Rx" desc="Liga Vent 2 Rx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Liga Vent 1 Rx" intAddr="OpVF1Rx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="Liga Vent 1 Rx" intAddr="OpVF1Rx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="Liga Vent 1 Rx" intAddr="OpVF1Rx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="Liga Vent 2 Rx" intAddr="OpVF2Rx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="Liga Vent 2 Rx" intAddr="OpVF2Rx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="Liga Vent 2 Rx" intAddr="OpVF2Rx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
				</LDevice>
				<LDevice desc="TFC" inst="TFC">
					<Private type="Siemens-MasterId">bd8540f9-89a0-49dc-97e9-6e11da1372ab</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="TFC/LLN0">
						<Private type="Siemens-MasterId">40eacfda-0a96-4c1f-a10b-a7a67c1cb600</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">5274161d-ab31-45ee-8f29-529ee9f234df</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">a26ceb62-6f96-48ab-9741-c24f9d80fc83</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TF" lnClass="SIML" inst="1" lnType="SIPROTEC5_1011" desc="Proteções TF">
						<Private type="Siemens-MasterId">5be49f92-f2b7-439d-a1b2-c9900826d502</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="RbTr" desc="RB - DESLIGA FC" />
						<DOI name="RbAlm" desc="RB - ALARME FC" />
						<DOI name="InoMax" desc="INO - MAXIMO FC" />
						<DOI name="InoMin" desc="INO - MINIMO FC" />
						<DOI name="DapAlm" desc="DAP - ALARME FC" />
						<DOI name="TempOleAlm" desc="ALARME TEMP OLEO TR FC" />
						<DOI name="TempOleTr" desc="DESLIGA TEMP OLEO TR FC" />
						<DOI name="TempH1Alm" desc="ALARME TEMP ENROL H1 FC" />
						<DOI name="TempH1Tr" desc="DESLIGA TEMP ENROL H1 FC" />
						<DOI name="TempX1Alm" desc="ALARME TEMP ENROL X1 FC" />
						<DOI name="TempX1Tr" desc="DESLIGA TEMP ENROL X1 FC" />
						<DOI name="TempY1Alm" desc="ALARME TEMP ENROL Y1 FC" />
						<DOI name="TempY1Tr" desc="DESLIGA TEMP ENROL Y1 FC" />
						<DOI name="RbTrRX" desc="GI01-RB - DESLIGA FC">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RbAlmRx" desc="GI02-RB - ALARME FC">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="InoMaxRx" desc="GI03-INO - MAXIMO FC">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="InoMinRx" desc="GI04-INO - MINIMO FC">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="DapAlmRx" desc="GI05-DAP - ALARME FC">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempOleAlmRx" desc="GI06-ALARME TEMP OLEO TR FC">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempOleTrRx" desc="GI07-DESLIGA TEMP OLEO TR FC">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempH1AlmRx" desc="GI08-ALARME TEMP ENROL H1 FC">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempH1TrRx" desc="GI09-DESLIGA TEMP ENROL H1 FC">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempX1AlmRx" desc="GI10-ALARME TEMP ENROL X1 FC">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempX1TrRx" desc="GI11-DESLIGA TEMP ENROL X1 FC">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempY1AlmRx" desc="GI12-ALARME TEMP ENROL Y1 FC">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempY1TrRx" desc="GI13-DESLIGA TEMP ENROL Y1 FC">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="GI01-RB - DESLIGA FC" intAddr="RbTrRX;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" serviceType="GOOSE" iedName="MU1C" ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI41" daName="stVal" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI01-RB - DESLIGA FC" intAddr="RbTrRX;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" serviceType="GOOSE" iedName="MU1C" ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI41" daName="q" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI01-RB - DESLIGA FC" intAddr="RbTrRX;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI02-RB - ALARME FC" intAddr="RbAlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI02-RB - ALARME FC" intAddr="RbAlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI02-RB - ALARME FC" intAddr="RbAlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI03-INO - MAXIMO FC" intAddr="InoMaxRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI03-INO - MAXIMO FC" intAddr="InoMaxRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI03-INO - MAXIMO FC" intAddr="InoMaxRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI04-INO - MINIMO FC" intAddr="InoMinRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI04-INO - MINIMO FC" intAddr="InoMinRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI04-INO - MINIMO FC" intAddr="InoMinRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI05-DAP - ALARME FC" intAddr="DapAlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" iedName="MU1C" ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI46" daName="stVal" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI05-DAP - ALARME FC" intAddr="DapAlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" iedName="MU1C" ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI46" daName="q" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI05-DAP - ALARME FC" intAddr="DapAlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI06-ALARME TEMP OLEO TR FC" intAddr="TempOleAlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" serviceType="GOOSE" />
							<ExtRef desc="GI06-ALARME TEMP OLEO TR FC" intAddr="TempOleAlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" serviceType="GOOSE" />
							<ExtRef desc="GI06-ALARME TEMP OLEO TR FC" intAddr="TempOleAlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI07-DESLIGA TEMP OLEO TR FC" intAddr="TempOleTrRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" iedName="MU1C" ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI011" daName="stVal" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI07-DESLIGA TEMP OLEO TR FC" intAddr="TempOleTrRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" iedName="MU1C" ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI011" daName="q" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI07-DESLIGA TEMP OLEO TR FC" intAddr="TempOleTrRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI08-ALARME TEMP ENROL H1 FC" intAddr="TempH1AlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI08-ALARME TEMP ENROL H1 FC" intAddr="TempH1AlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI08-ALARME TEMP ENROL H1 FC" intAddr="TempH1AlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI09-DESLIGA TEMP ENROL H1 FC" intAddr="TempH1TrRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" iedName="MU1C" ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI015" daName="stVal" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI09-DESLIGA TEMP ENROL H1 FC" intAddr="TempH1TrRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" iedName="MU1C" ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI015" daName="q" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI09-DESLIGA TEMP ENROL H1 FC" intAddr="TempH1TrRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI10-ALARME TEMP ENROL X1 FC" intAddr="TempX1AlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI10-ALARME TEMP ENROL X1 FC" intAddr="TempX1AlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI10-ALARME TEMP ENROL X1 FC" intAddr="TempX1AlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI11-DESLIGA TEMP ENROL X1 FC" intAddr="TempX1TrRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" iedName="MU1C" ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI017" daName="stVal" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI11-DESLIGA TEMP ENROL X1 FC" intAddr="TempX1TrRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" iedName="MU1C" ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI017" daName="q" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI11-DESLIGA TEMP ENROL X1 FC" intAddr="TempX1TrRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI12-ALARME TEMP ENROL Y1 FC" intAddr="TempY1AlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI12-ALARME TEMP ENROL Y1 FC" intAddr="TempY1AlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI12-ALARME TEMP ENROL Y1 FC" intAddr="TempY1AlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI13-DESLIGA TEMP ENROL Y1 FC" intAddr="TempY1TrRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI13-DESLIGA TEMP ENROL Y1 FC" intAddr="TempY1TrRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI13-DESLIGA TEMP ENROL Y1 FC" intAddr="TempY1TrRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
					<LN prefix="CDC" lnClass="SIML" inst="2" lnType="SIPROTEC5_1012" desc="Proteções CDC">
						<Private type="Siemens-MasterId">375439b0-9dbf-4a8c-93af-6643c62e5192</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="RfcTr" desc="RFC - DESLIGA FC" />
						<DOI name="InocMax" desc="INOC - MAXIMO FC" />
						<DOI name="InocMin" desc="INOC - MINIMO FC" />
						<DOI name="TempOleCdcAl" desc="ALARME TEMP OLEO CDC FC" />
						<DOI name="TempOleCdcTr" desc="DESLIGA TEMP OLEO CDC FC" />
						<DOI name="RfcTrRx" desc="GI14-RFC - DESLIGA FC">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="InocMaxRx" desc="G15-INOC - MAXIMO FC">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="InocMinRx" desc="GI16-INOC - MINIMO FC">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OleCdcAlmRx" desc="GI17-ALARME TEMP OLEO CDC FC">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OleCdcTrRx" desc="GI18-DESLIGA TEMP OLEO CDC FC">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="GI14-RFC - DESLIGA FC" intAddr="RfcTrRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" iedName="MU1C" ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI43" daName="stVal" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI14-RFC - DESLIGA FC" intAddr="RfcTrRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" iedName="MU1C" ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI43" daName="q" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI14-RFC - DESLIGA FC" intAddr="RfcTrRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="G15-INOC - MAXIMO FC" intAddr="InocMaxRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="G15-INOC - MAXIMO FC" intAddr="InocMaxRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="G15-INOC - MAXIMO FC" intAddr="InocMaxRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI16-INOC - MINIMO FC" intAddr="InocMinRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI16-INOC - MINIMO FC" intAddr="InocMinRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI16-INOC - MINIMO FC" intAddr="InocMinRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI17-ALARME TEMP OLEO CDC FC" intAddr="OleCdcAlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI17-ALARME TEMP OLEO CDC FC" intAddr="OleCdcAlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI17-ALARME TEMP OLEO CDC FC" intAddr="OleCdcAlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI18-DESLIGA TEMP OLEO CDC FC" intAddr="OleCdcTrRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI18-DESLIGA TEMP OLEO CDC FC" intAddr="OleCdcTrRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI18-DESLIGA TEMP OLEO CDC FC" intAddr="OleCdcTrRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="ATCC" inst="1" lnType="SIPROTEC5_1013" desc="Comutador">
						<Private type="Siemens-MasterId">154b1398-cdf8-4be9-8888-dfa99b33b464</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
						</DOI>
						<DOI name="BCD01" desc="BCD01" />
						<DOI name="BCD02" desc="BCD02" />
						<DOI name="BCD04" desc="BCD04" />
						<DOI name="BCD08" desc="BCD08" />
						<DOI name="BCD10" desc="BCD10" />
						<DOI name="BCD20" desc="BCD20" />
						<DOI name="TapUp" desc="Subindo TAP" />
						<DOI name="TapDn" desc="Baixando TAP" />
						<DOI name="RemKey" desc="Comutador Remoto" />
						<DOI name="MotorRn" desc="Motor em curso" />
						<DOI name="MotorFlt" desc="Disjuntor Motor Defeito" />
						<DOI name="EndPosR" desc="Tap Maximo" />
						<DOI name="EndPosL" desc="Tap Minimo" />
						<DOI name="OpUpOut" desc="Elevar TAP_SAIDA" />
						<DOI name="OpDnOut" desc="Baixar TAP_SAIDA" />
						<DOI name="OpEmgOut" desc="Botao Emergencia_SAIDA" />
						<DOI name="OpBlkTemOut" desc="Bloqueio CDC_SAIDA" />
						<DOI name="OpUpRx" desc="Elevar TAP Rx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OpDnRx" desc="Baixar TAP Rx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OpEmgRx" desc="Botao Emergencia Rx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OpBlkTemRx" desc="Bloqueio CDC Rx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OpUp" desc="Subir Tap" />
						<DOI name="OpDn" desc="Baixar Tap" />
						<DOI name="OpEmg" desc="Botao Emergencia" />
						<Inputs>
							<ExtRef desc="Elevar TAP Rx" intAddr="OpUpRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="Elevar TAP Rx" intAddr="OpUpRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="Elevar TAP Rx" intAddr="OpUpRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="Baixar TAP Rx" intAddr="OpDnRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="Baixar TAP Rx" intAddr="OpDnRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="Baixar TAP Rx" intAddr="OpDnRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="Botao Emergencia Rx" intAddr="OpEmgRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="Botao Emergencia Rx" intAddr="OpEmgRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="Botao Emergencia Rx" intAddr="OpEmgRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="Bloqueio CDC Rx" intAddr="OpBlkTemRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="Bloqueio CDC Rx" intAddr="OpBlkTemRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="Bloqueio CDC Rx" intAddr="OpBlkTemRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="CCGR" inst="1" lnType="SIPROTEC5_1014" desc="Ventilação">
						<Private type="Siemens-MasterId">c6326b1f-87e7-4f5b-a905-88497f4ab766</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
						</DOI>
						<DOI name="FanOn1" desc="Vent Ligada Grupo 1" />
						<DOI name="FanOn2" desc="Vent Ligada Grupo 2" />
						<DOI name="FanFail1" desc="Vent Defeito Grupo 1" />
						<DOI name="FanFail2" desc="Vent Defeito Grupo 2" />
						<DOI name="AutoKey" desc="Vent em Automatico" />
						<DOI name="OpVF1Out" desc="Liga Vent 1 Saida" />
						<DOI name="OpVF2Out" desc="Liga Vent 2 Saida" />
						<DOI name="OpVF1" desc="Liga Vent 1" />
						<DOI name="OpVF2" desc="Liga Vent 2" />
						<DOI name="OpVF1Rx" desc="Liga Vent 1 Rx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OpVF2Rx" desc="Liga Vent 2 Rx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Liga Vent 1 Rx" intAddr="OpVF1Rx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="Liga Vent 1 Rx" intAddr="OpVF1Rx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="Liga Vent 1 Rx" intAddr="OpVF1Rx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="Liga Vent 2 Rx" intAddr="OpVF2Rx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="Liga Vent 2 Rx" intAddr="OpVF2Rx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="Liga Vent 2 Rx" intAddr="OpVF2Rx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
				</LDevice>
				<LDevice desc="TFR" inst="TFR">
					<Private type="Siemens-MasterId">8a3fb681-4db7-44b1-9d7c-b16ff2f4d611</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="TFR/LLN0">
						<Private type="Siemens-MasterId">6277a942-e1cb-40e0-979e-2725d3db4426</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">85400d6a-0526-478b-b568-49b5108c8d32</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">94080c01-e460-4988-b311-073a1c964d65</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TF" lnClass="SIML" inst="1" lnType="SIPROTEC5_1011" desc="Proteções TF">
						<Private type="Siemens-MasterId">7d3f5338-be99-4a6e-a7f4-ac2d8ccbce70</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="RbTr" desc="RB - DESLIGA FR" />
						<DOI name="RbAlm" desc="RB - ALARME FR" />
						<DOI name="InoMax" desc="INO - MAXIMO FR" />
						<DOI name="InoMin" desc="INO - MINIMO FR" />
						<DOI name="DapAlm" desc="DAP - ALARME FR" />
						<DOI name="TempOleAlm" desc="ALARME TEMP OLEO TR FR" />
						<DOI name="TempOleTr" desc="DESLIGA TEMP OLEO TR FR" />
						<DOI name="TempH1Alm" desc="ALARME TEMP ENROL H1 FR" />
						<DOI name="TempH1Tr" desc="DESLIGA TEMP ENROL H1 FR" />
						<DOI name="TempX1Alm" desc="ALARME TEMP ENROL X1 FR" />
						<DOI name="TempX1Tr" desc="DESLIGA TEMP ENROL X1 FR" />
						<DOI name="TempY1Alm" desc="ALARME TEMP ENROL Y1 FR" />
						<DOI name="TempY1Tr" desc="DESLIGA TEMP ENROL Y1 FR" />
						<DOI name="RbTrRX" desc="GI01-RB - DESLIGA FR">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RbAlmRx" desc="GI02-RB - ALARME FR">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="InoMaxRx" desc="GI03-INO - MAXIMO FR">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="InoMinRx" desc="GI04-INO - MINIMO FR">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="DapAlmRx" desc="GI05-DAP - ALARME FR">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempOleAlmRx" desc="GI06-ALARME TEMP OLEO TR FR">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempOleTrRx" desc="GI07-DESLIGA TEMP OLEO TR FR">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempH1AlmRx" desc="GI08-ALARME TEMP ENROL H1 FR">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempH1TrRx" desc="GI09-DESLIGA TEMP ENROL H1 FR">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempX1AlmRx" desc="GI10-ALARME TEMP ENROL X1 FR">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempX1TrRx" desc="GI11-DESLIGA TEMP ENROL X1 FR">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempY1AlmRx" desc="GI12-ALARME TEMP ENROL Y1 FR">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TempY1TrRx" desc="GI13-DESLIGA TEMP ENROL Y1 FR">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="GI01-RB - DESLIGA FR" intAddr="RbTrRX;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" serviceType="GOOSE" iedName="MU1R" ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI41" daName="stVal" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI01-RB - DESLIGA FR" intAddr="RbTrRX;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" serviceType="GOOSE" iedName="MU1R" ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI41" daName="q" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI01-RB - DESLIGA FR" intAddr="RbTrRX;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI02-RB - ALARME FR" intAddr="RbAlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI02-RB - ALARME FR" intAddr="RbAlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI02-RB - ALARME FR" intAddr="RbAlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI03-INO - MAXIMO FR" intAddr="InoMaxRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI03-INO - MAXIMO FR" intAddr="InoMaxRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI03-INO - MAXIMO FR" intAddr="InoMaxRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI04-INO - MINIMO FR" intAddr="InoMinRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI04-INO - MINIMO FR" intAddr="InoMinRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI04-INO - MINIMO FR" intAddr="InoMinRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI05-DAP - ALARME FR" intAddr="DapAlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" iedName="MU1R" ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI46" daName="stVal" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI05-DAP - ALARME FR" intAddr="DapAlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" iedName="MU1R" ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI46" daName="q" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI05-DAP - ALARME FR" intAddr="DapAlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI06-ALARME TEMP OLEO TR FR" intAddr="TempOleAlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI06-ALARME TEMP OLEO TR FR" intAddr="TempOleAlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI06-ALARME TEMP OLEO TR FR" intAddr="TempOleAlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI07-DESLIGA TEMP OLEO TR FR" intAddr="TempOleTrRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" iedName="MU1R" ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI011" daName="stVal" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI07-DESLIGA TEMP OLEO TR FR" intAddr="TempOleTrRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" iedName="MU1R" ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI011" daName="q" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI07-DESLIGA TEMP OLEO TR FR" intAddr="TempOleTrRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI08-ALARME TEMP ENROL H1 FR" intAddr="TempH1AlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI08-ALARME TEMP ENROL H1 FR" intAddr="TempH1AlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI08-ALARME TEMP ENROL H1 FR" intAddr="TempH1AlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI09-DESLIGA TEMP ENROL H1 FR" intAddr="TempH1TrRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" iedName="MU1R" ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI015" daName="stVal" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI09-DESLIGA TEMP ENROL H1 FR" intAddr="TempH1TrRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" iedName="MU1R" ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI015" daName="q" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI09-DESLIGA TEMP ENROL H1 FR" intAddr="TempH1TrRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI10-ALARME TEMP ENROL X1 FR" intAddr="TempX1AlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI10-ALARME TEMP ENROL X1 FR" intAddr="TempX1AlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI10-ALARME TEMP ENROL X1 FR" intAddr="TempX1AlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI11-DESLIGA TEMP ENROL X1 FR" intAddr="TempX1TrRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" iedName="MU1R" ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI017" daName="stVal" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI11-DESLIGA TEMP ENROL X1 FR" intAddr="TempX1TrRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" iedName="MU1R" ldInst="WEG" prefix="VI" lnClass="GGIO" lnInst="1" doName="VI017" daName="q" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI11-DESLIGA TEMP ENROL X1 FR" intAddr="TempX1TrRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI12-ALARME TEMP ENROL Y1 FR" intAddr="TempY1AlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI12-ALARME TEMP ENROL Y1 FR" intAddr="TempY1AlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI12-ALARME TEMP ENROL Y1 FR" intAddr="TempY1AlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI13-DESLIGA TEMP ENROL Y1 FR" intAddr="TempY1TrRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI13-DESLIGA TEMP ENROL Y1 FR" intAddr="TempY1TrRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI13-DESLIGA TEMP ENROL Y1 FR" intAddr="TempY1TrRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
					<LN prefix="CDC" lnClass="SIML" inst="2" lnType="SIPROTEC5_1012" desc="Proteções CDC">
						<Private type="Siemens-MasterId">2df98878-02a3-44be-b508-b0b69532cafd</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="RfcTr" desc="RFC - DESLIGA FR" />
						<DOI name="InocMax" desc="INOC - MAXIMO FR" />
						<DOI name="InocMin" desc="INOC - MINIMO FC" />
						<DOI name="TempOleCdcAl" desc="ALARME TEMP OLEO CDC FR" />
						<DOI name="TempOleCdcTr" desc="DESLIGA TEMP OLEO CDC FR" />
						<DOI name="RfcTrRx" desc="GI14-RFC - DESLIGA FR">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="InocMaxRx" desc="G15-INOC - MAXIMO FR">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="InocMinRx" desc="GI16-INOC - MINIMO FR">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OleCdcAlmRx" desc="GI17-ALARME TEMP OLEO CDC FR">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OleCdcTrRx" desc="GI18-DESLIGA TEMP OLEO CDC FR">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="GI14-RFC - DESLIGA FR" intAddr="RfcTrRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" iedName="MU1R" ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI43" daName="stVal" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI14-RFC - DESLIGA FR" intAddr="RfcTrRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" iedName="MU1R" ldInst="WEG" prefix="BI" lnClass="GGIO" lnInst="1" doName="BI43" daName="q" serviceType="GOOSE" srcLDInst="WEG" srcLNClass="LLN0" srcCBName="ProVAO" />
							<ExtRef desc="GI14-RFC - DESLIGA FR" intAddr="RfcTrRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="G15-INOC - MAXIMO FR" intAddr="InocMaxRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="G15-INOC - MAXIMO FR" intAddr="InocMaxRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="G15-INOC - MAXIMO FR" intAddr="InocMaxRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI16-INOC - MINIMO FR" intAddr="InocMinRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI16-INOC - MINIMO FR" intAddr="InocMinRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI16-INOC - MINIMO FR" intAddr="InocMinRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI17-ALARME TEMP OLEO CDC FR" intAddr="OleCdcAlmRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI17-ALARME TEMP OLEO CDC FR" intAddr="OleCdcAlmRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI17-ALARME TEMP OLEO CDC FR" intAddr="OleCdcAlmRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="GI18-DESLIGA TEMP OLEO CDC FR" intAddr="OleCdcTrRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="GI18-DESLIGA TEMP OLEO CDC FR" intAddr="OleCdcTrRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="GI18-DESLIGA TEMP OLEO CDC FR" intAddr="OleCdcTrRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="ATCC" inst="1" lnType="SIPROTEC5_1013" desc="Comutador">
						<Private type="Siemens-MasterId">51a82c14-8dc7-41ab-82a4-8beba1e6171a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
						</DOI>
						<DOI name="BCD01" desc="BCD01" />
						<DOI name="BCD02" desc="BCD02" />
						<DOI name="BCD04" desc="BCD04" />
						<DOI name="BCD08" desc="BCD08" />
						<DOI name="BCD10" desc="BCD10" />
						<DOI name="BCD20" desc="BCD20" />
						<DOI name="TapUp" desc="Subindo TAP" />
						<DOI name="TapDn" desc="Baixando TAP" />
						<DOI name="RemKey" desc="Comutador Remoto" />
						<DOI name="MotorRn" desc="Motor em curso" />
						<DOI name="MotorFlt" desc="Disjuntor Motor Defeito" />
						<DOI name="EndPosR" desc="Tap Maximo" />
						<DOI name="EndPosL" desc="Tap Minimo" />
						<DOI name="OpUpOut" desc="Elevar TAP_SAIDA" />
						<DOI name="OpDnOut" desc="Baixar TAP_SAIDA" />
						<DOI name="OpEmgOut" desc="Botao Emergencia_SAIDA" />
						<DOI name="OpBlkTemOut" desc="Bloqueio CDC_SAIDA" />
						<DOI name="OpUpRx" desc="Elevar TAP Rx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OpDnRx" desc="Baixar TAP Rx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OpEmgRx" desc="Botao Emergencia Rx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OpBlkTemRx" desc="Bloqueio CDC Rx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OpUp" desc="Subir Tap" />
						<DOI name="OpDn" desc="Baixar Tap" />
						<DOI name="OpEmg" desc="Botao Emergencia" />
						<Inputs>
							<ExtRef desc="Elevar TAP Rx" intAddr="OpUpRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="Elevar TAP Rx" intAddr="OpUpRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="Elevar TAP Rx" intAddr="OpUpRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="Baixar TAP Rx" intAddr="OpDnRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="Baixar TAP Rx" intAddr="OpDnRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="Baixar TAP Rx" intAddr="OpDnRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="Botao Emergencia Rx" intAddr="OpEmgRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="Botao Emergencia Rx" intAddr="OpEmgRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="Botao Emergencia Rx" intAddr="OpEmgRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="Bloqueio CDC Rx" intAddr="OpBlkTemRx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="Bloqueio CDC Rx" intAddr="OpBlkTemRx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="Bloqueio CDC Rx" intAddr="OpBlkTemRx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="CCGR" inst="1" lnType="SIPROTEC5_1014" desc="Ventilação">
						<Private type="Siemens-MasterId">eae328a0-794d-43ff-9fef-c96bb6a7dbc9</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
						</DOI>
						<DOI name="FanOn1" desc="Vent Ligada Grupo 1" />
						<DOI name="FanOn2" desc="Vent Ligada Grupo 2" />
						<DOI name="FanFail1" desc="Vent Defeito Grupo 1" />
						<DOI name="FanFail2" desc="Vent Defeito Grupo 2" />
						<DOI name="AutoKey" desc="Vent em Automatico" />
						<DOI name="OpVF1Out" desc="Liga Vent 1 Saida" />
						<DOI name="OpVF2Out" desc="Liga Vent 2 Saida" />
						<DOI name="OpVF1" desc="Liga Vent 1" />
						<DOI name="OpVF2" desc="Liga Vent 2" />
						<DOI name="OpVF1Rx" desc="Liga Vent 1 Rx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OpVF2Rx" desc="Liga Vent 2 Rx">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Liga Vent 1 Rx" intAddr="OpVF1Rx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="Liga Vent 1 Rx" intAddr="OpVF1Rx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="Liga Vent 1 Rx" intAddr="OpVF1Rx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="Liga Vent 2 Rx" intAddr="OpVF2Rx;/Ind/stVal" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="Liga Vent 2 Rx" intAddr="OpVF2Rx;/Ind/q" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="Liga Vent 2 Rx" intAddr="OpVF2Rx;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
				</LDevice>
				<LDevice desc="Control" inst="CTRL">
					<Private type="Siemens-MasterId">ced82051-b43e-4e2a-bb10-952995ec11d7</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CTRL/LLN0/LLN0">
						<Private type="Siemens-MasterId">bb2f25e4-6590-420e-a8bd-9fdb154ff4dd</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-17 17:03:04</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General" prefix="">
						<Private type="Siemens-MasterId">33e93781-e0d7-4183-b37d-13db33d5a81f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-07 00:36:44</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic" prefix="">
						<Private type="Siemens-MasterId">37eff0b8-c840-4fd3-8886-44de9a4b2727</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-07 00:36:44</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" desc="Circuit break." prefix="">
						<Private type="Siemens-MasterId">8d0a035a-08bd-4d2c-b6ee-e16d2758657e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-07 00:36:44</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="EEName" desc="External name plate" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close" prefix="">
						<Private type="Siemens-MasterId">fb952f10-35cd-4e4e-a1e4-9cc08c204798</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-07 00:36:44</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block manual close" />
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group" prefix="RSLED">
						<Private type="Siemens-MasterId">5b909a0e-69c3-4d4c-ad00-8e94e2dccac1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-07 00:36:44</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" desc="HSBT interface" prefix="TSCB_">
						<Private type="Siemens-MasterId">9f398bdf-c1a5-4ca6-aaec-f44f5e9f2ffc</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-07 00:36:44</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control" prefix="">
						<Private type="Siemens-MasterId">8c8cbde4-eb52-4b33-8727-b3b6ca82a167</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-07 00:36:44</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking" prefix="">
						<Private type="Siemens-MasterId">bc80a42c-5d0b-4a4f-ba91-32e2bfe63f11</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-07 00:36:44</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="CB test" prefix="CBT_">
						<Private type="Siemens-MasterId">6af304cc-9753-4768-b5a5-6fe9453dc768</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-07 00:36:44</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="3" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General" prefix="">
						<Private type="Siemens-MasterId">68748498-ea0a-48f6-a2f1-541b608016c9</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-07 00:36:44</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTRC" inst="2" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic" prefix="">
						<Private type="Siemens-MasterId">7170dde4-9cd0-4fc0-9c78-0ce87d16ba6e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-07 00:36:44</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN lnClass="XCBR" inst="2" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" desc="Circuit break." prefix="">
						<Private type="Siemens-MasterId">88b5090f-22b2-4426-8f6a-89fc019bdacb</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-07 00:36:44</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="EEName" desc="External name plate" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="4" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close" prefix="">
						<Private type="Siemens-MasterId">157660ce-0ca4-4e1a-bc34-20c25272ee3c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-07 00:36:44</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block manual close" />
					</LN>
					<LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group" prefix="RSLED">
						<Private type="Siemens-MasterId">5a63ce33-2e28-48aa-9224-fd945e3f4bd1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-07 00:36:44</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" desc="HSBT interface" prefix="TSCB_">
						<Private type="Siemens-MasterId">2b485e4a-905f-4c11-ad01-4aa69ad24f19</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-07 00:36:44</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CSWI" inst="2" lnType="SIPROTEC5_LNType_CSWI" desc="Control" prefix="">
						<Private type="Siemens-MasterId">ed863464-7775-427a-94cb-86e7587709c8</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-07 00:36:44</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CILO" inst="2" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking" prefix="">
						<Private type="Siemens-MasterId">7a54f445-43d2-4733-8080-72ec8a12b328</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-07 00:36:44</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="CB test" prefix="CBT_">
						<Private type="Siemens-MasterId">38b17f9a-ecf3-44d0-84f2-3f2fb9a02f91</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-07 00:36:44</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1" prefix="IEC81_">
						<Private type="Siemens-MasterId">150de537-51cc-4d5c-bb59-192609f14e21</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="9-2 Client" prefix="PBCL_">
						<Private type="Siemens-MasterId">248a6018-5d0f-4f9f-90b6-92a9b9fb8c98</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_LineMode" desc="PRP" prefix="PRP_">
						<Private type="Siemens-MasterId">8482b9f9-3e3c-4b7f-a094-544b8da6e986</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
						<DOI name="RedChLiv" desc="Redund. Channel Live" />
					</LN>
					<LN lnClass="LTPC" inst="1" lnType="SIPROTEC5_LNType_LTPC_IEEE1588HiAcc" desc="IEEE 1588" prefix="PTP_">
						<Private type="Siemens-MasterId">98b20038-6f6b-41da-99a5-8f446f0dab85</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>(Tr)IEC 61850-90-4:2018A</Val>
							</DAI>
						</DOI>
						<DOI name="ClkAcc" desc="Clock accuracy" />
						<DOI name="ClkClass" desc="Clock class" />
						<DOI name="ClkId" desc="Clock identity" />
						<DOI name="GmClkClass" desc="GM clock class" />
						<DOI name="GmClkId" desc="GM clock identity" />
						<DOI name="GmClkPrio1" desc="GM clock priority 1" />
						<DOI name="GmClkPrio2" desc="GM clock priority 2" />
						<DOI name="GmClkAcc" desc="GM clock accuracy" />
						<DOI name="MePathDlTmns" desc="Mean path delay" />
						<DOI name="NumPorts" desc="Number of ports" />
						<DOI name="OfsMaster" desc="Offset from master">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>n</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OfsUtc" desc="UtcOffset valid" />
						<DOI name="OfsUtcTms" desc="UtcOffset">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PrntClkId" desc="Master-clock identity" />
						<DOI name="Stepsr" desc="Steps removed" />
						<DOI name="TmSrcVal" desc="Time source" />
						<DOI name="TwoStep" desc="2-step" />
						<DOI name="PrntPortId" desc="Master-port identity" />
						<DOI name="GmClkVar" desc="GmClkVar" />
						<DOI name="ClkVar" desc="Clock variance" />
						<DOI name="ClkPrio1" desc="Clock priority 1">
							<DAI name="setVal">
								<Val>255</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="ClkPrio2" desc="Clock priority 2">
							<DAI name="setVal">
								<Val>255</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="DomainNum" desc="Domain number">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="OfsLimTmns" desc="Max. offset from master">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>n</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Slave" desc="Slave only">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="PrntPortNum" desc="Master-port identity">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="LTTC" inst="1" lnType="SIPROTEC5_LNType_LTTC_IEEE1588HiAcc" desc="IEEE 1588 TC" prefix="PTP_">
						<Private type="Siemens-MasterId">06ab702b-f3fa-4c22-aacb-7f287ca94730</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>(Tr)IEC 61850-90-4:2018A</Val>
							</DAI>
						</DOI>
						<DOI name="DomainNum" desc="Domain number">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEEE 1588 Chan" prefix="PTP_">
						<Private type="Siemens-MasterId">f2008ca8-67bd-41ad-a60f-dc6dfb330179</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1" prefix="IEC81_">
						<Private type="Siemens-MasterId">45b1a11b-559f-4784-a965-2da0712a91db</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-24 13:12:02</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_LineMode" desc="PRP" prefix="PRP_">
						<Private type="Siemens-MasterId">b6db09ef-cbb0-40ee-8fcc-78200e28f11b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-08 17:12:16</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
						<DOI name="RedChLiv" desc="Redund. Channel Live" />
					</LN>
				</LDevice>
				<LDevice desc="Fault recorder" inst="DR">
					<Private type="Siemens-MasterId">28325147-ff1d-4afe-ad9f-455a4c29cd54</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="DR/LLN0/LLN0">
						<Private type="Siemens-MasterId">afa17911-8410-4952-8751-0c1b3af9d11f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-17 17:03:04</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General" prefix="RCDG_">
						<Private type="Siemens-MasterId">609f07d6-ca12-4759-9981-42cacc198ff0</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-07 00:36:44</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="Grnd.-flt log" prefix="GFLG_">
						<Private type="Siemens-MasterId">9265f455-1940-4b37-8732-b830f42d2d53</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-07 00:36:44</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General" prefix="RCDR_">
						<Private type="Siemens-MasterId">03af117d-7557-4148-83bc-e196b7d37e7d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-07 00:36:44</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Control" prefix="DEF_">
						<Private type="Siemens-MasterId">69a89aa3-febc-4bea-9b50-dc9b22506340</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-07 00:36:44</Val>
							</DAI>
						</DOI>
						<DOI name="RcdTrg" desc="Start record" />
						<DOI name="MemRs" desc="Reset memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr" desc="Clear memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="Record made" />
						<DOI name="FltNum" desc="Fault number" />
						<DOI name="RcdStr" desc="Recording started" />
					</LN>
				</LDevice>
				<LDevice desc="Measurement" inst="MEAS">
					<Private type="Siemens-MasterId">ed68f8dc-6d5d-4eb4-9653-42308d20561e</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="MEAS/LLN0/LLN0">
						<Private type="Siemens-MasterId">2c4320aa-ad3c-4509-9a78-a269bfb3a660</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-17 17:03:04</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam" prefix="FPRE_">
						<Private type="Siemens-MasterId">44561c8e-3c9f-453e-8553-57a5512c1ff6</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-07 00:36:44</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
