						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:29:25</Val>
							</DAI>
						</DOI>
						<DOI name="SupWh" desc="Wp+">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.0115470048</Val>
							</DAI>
						</DOI>
						<DOI name="SupVArh" desc="Wq+">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.0115470048</Val>
							</DAI>
						</DOI>
						<DOI name="DmdWh" desc="Wp-">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.0115470048</Val>
							</DAI>
						</DOI>
						<DOI name="DmdVArh" desc="Wq-">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.0115470048</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" inst="2" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam" prefix="FPRE_">
						<Private type="Siemens-MasterId">dd53ce9d-45f1-4cf4-ae3b-e0d9970a08a6</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:29:25</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>400</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230.946884</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230.946884</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230.946884</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>230.946884</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Protection" inst="PROT">
					<Private type="Siemens-MasterId">d8d3cf9f-ce41-486a-b46c-73bfc9987509</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_Application" desc="General">
						<Private type="Siemens-MasterId">3c280424-41f2-4053-bfd5-cf22c32038d0</Private>
						<DOI name="Mod" desc="Application mode" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health (61850 only)" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 11:00:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="LED reset" />
						<DOI name="LocKey" desc="Sw.authority key/set">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="MltLev" desc="Multiple sw.auth. levels">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="1" actSG="1">
							<Private type="Siemens-MasterId">d5e6e186-e83e-4875-8112-a72db0e47733</Private>
						</SettingControl>
					</LN0>
					<LN lnClass="LPHD" inst="0" lnType="SIPROTEC5_LNType_LPHD" desc="Device" prefix="">
						<Private type="Siemens-MasterId">e6dd4ba0-1ac6-43d9-8f89-3a2f62325f7c</Private>
						<DOI name="PhyNam" desc="Physical device name">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>7SJ85-DAAA-AA0-0WWWW0-AJ0111-13111B-BBD000-000AC0-CB1BA1-CC1CG0-CG0CG0</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V10.00</Val>
							</DAI>
							<DAI name="model">
								<Val>7SJ85</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Physical health" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="PwrUp" desc="Device startup" />
						<DOI name="Sim" desc="GOOSE/SV sim.mode" />
						<DOI name="OpTmh" desc="Device operating hours">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:29:25</Val>
							</DAI>
						</DOI>
						<DOI name="PrcModIna" desc="Process mode inactive" />
					</LN>
					<LN lnClass="CALH" inst="0" lnType="SIPROTEC5_LNType_CALH_Application" desc="Alarm handling" prefix="">
						<Private type="Siemens-MasterId">f01465d4-4ec4-45af-96b8-06457839f022</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:29:25</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrWrn" desc="Group warning" />
						<DOI name="GrInd" desc="Group indication" />
					</LN>
					<LN lnClass="LTIM" inst="0" lnType="SIPROTEC5_LNType_LTIM_Application" desc="Time managem." prefix="">
						<Private type="Siemens-MasterId">a18650cb-cac4-41e6-835e-07e9b4f30155</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:29:25</Val>
							</DAI>
						</DOI>
						<DOI name="TmDT" desc="Daylight saving time" />
						<DOI name="TmOfsTmm" desc="Time zone offset to UTC">
							<DAI name="setVal">
								<Val>-180</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmUseDT" desc="Switch daylight sav. time">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="TmChgDT" desc="Start of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>March</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>2</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmChgST" desc="End of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>October</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>3</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="LTMS" inst="0" lnType="SIPROTEC5_LNType_LTMS_Application" desc="Time/Samp.syn." prefix="">
						<Private type="Siemens-MasterId">110b0f1b-9e33-4e3d-a4b9-c6de78f63f28</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:29:25</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc" desc="Current time source" />
						<DOI name="TmSrcTyp" desc="Type of clock source" />
						<DOI name="TmChSt1" desc="Status time source 1" />
						<DOI name="TmChSt2" desc="Status time source 2" />
					</LN>
					<LN lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track." prefix="">
						<Private type="Siemens-MasterId">0a2922f7-3bcd-4ec2-938b-f2b47a90b395</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:29:25</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrk" desc="Common Tracking" />
						<DOI name="SgcbTrk" desc="Settings grps. access" />
						<DOI name="UrcbTrk" desc="UrcbTrk" />
						<DOI name="BrcbTrk" desc="BrcbTrk" />
						<DOI name="SpcTrk" desc="SPC control tracking" />
						<DOI name="DpcTrk" desc="DPC control tracking" />
						<DOI name="IncTrk" desc="INC control tracking" />
						<DOI name="EncTrk1" desc="ENC1 control tracking" />
						<DOI name="EncTrk2" desc="ENC2 control tracking" />
						<DOI name="EncTrk3" desc="ENC3 control tracking" />
						<DOI name="EncTrk4" desc="ENC4 control tracking" />
						<DOI name="ApcFTrk" desc="APC control tracking">
							<SDI name="ctlVal">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="BscTrk" desc="BSC control tracking" />
						<DOI name="IscTrk" desc="ISC control tracking" />
						<DOI name="BacTrk" desc="BAC control tracking" />
					</LN>
					<LN lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetBO" desc="Res. bin. out." prefix="RSBO">
						<Private type="Siemens-MasterId">63675a2a-e0be-4527-a4e2-a7f60661c4f1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:29:25</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetBO" desc="LED not in FG" prefix="RSLED">
						<Private type="Siemens-MasterId">2ff41f72-4d1a-439e-bac9-09e19e501e5c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:29:25</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General" prefix="">
						<Private type="Siemens-MasterId">4034e873-d3ef-455c-9447-73acf1073957</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:29:25</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="FrqTrackGrp" prefix="FrGr_">
						<Private type="Siemens-MasterId">8dd17e45-54bd-4808-a2a0-3f45fc340027</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:29:25</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="CT 3-phase" prefix="CT3P_">
						<Private type="Siemens-MasterId">910164c9-b1f3-41b7-8f60-00f0ec6183e0</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:29:25</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1" prefix="TCY1A">
						<Private type="Siemens-MasterId">8ff5fdcf-88d1-4634-8496-1c61d3d58b23</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:29:25</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 1" intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" iedName="MU1A" ldInst="PROT" prefix="TCY1A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
							<ExtRef desc="Protection.CT 1" intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" iedName="MU1A" ldInst="PROT" prefix="TCY1A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
						</Inputs>
					</LN>
					<LN lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2" prefix="TCY1A">
						<Private type="Siemens-MasterId">129cccaa-4e2d-4243-a032-cf9fec299720</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:29:25</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 2" intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" iedName="MU1A" ldInst="PROT" prefix="TCH1B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
							<ExtRef desc="Protection.CT 2" intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" iedName="MU1A" ldInst="PROT" prefix="TCH1B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
						</Inputs>
					</LN>
					<LN lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3" prefix="TCY1A">
						<Private type="Siemens-MasterId">3c62837d-a4d0-47f0-8625-fe6274eb17a6</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:29:25</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 3" intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" iedName="MU1A" ldInst="PROT" prefix="TCH1C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
							<ExtRef desc="Protection.CT 3" intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" iedName="MU1A" ldInst="PROT" prefix="TCH1C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
						</Inputs>
					</LN>
					<LN lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4" prefix="TCY1AN">
						<Private type="Siemens-MasterId">531a38a8-5c2b-46f6-9c16-6da77c55f6f9</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:29:25</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="CT 3-phase" prefix="CT3P_">
						<Private type="Siemens-MasterId">8dd1296f-ad70-45ca-bd25-3b6d37bc916e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR_1" desc="CT 1" prefix="TCY1ARED">
						<Private type="Siemens-MasterId">728162ee-809e-408e-8d47-0c82012cb73e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 1" intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" iedName="MU1R" ldInst="PROT" prefix="TCY1A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
							<ExtRef desc="Protection.CT 1" intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" iedName="MU1R" ldInst="PROT" prefix="TCY1A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
						</Inputs>
					</LN>
					<LN lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR_1" desc="CT 2" prefix="TCY1ARED">
						<Private type="Siemens-MasterId">69361872-e032-4372-91cb-32223d99dda9</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 2" intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" serviceType="SMV" iedName="MU1R" ldInst="PROT" prefix="TCH1B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
							<ExtRef desc="Protection.CT 2" intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" serviceType="SMV" iedName="MU1R" ldInst="PROT" prefix="TCH1B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
						</Inputs>
					</LN>
					<LN lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR_1" desc="CT 3" prefix="TCY1ARED">
						<Private type="Siemens-MasterId">939ea51f-a458-4839-851b-99e9353c1246</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 3" intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" iedName="MU1R" ldInst="PROT" prefix="TCH1C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
							<ExtRef desc="Protection.CT 3" intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" iedName="MU1R" ldInst="PROT" prefix="TCH1C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
						</Inputs>
					</LN>
					<LN lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR_1" desc="CT 4" prefix="TCY1ARED">
						<Private type="Siemens-MasterId">86ec317c-1963-48d2-b151-0258fa8246c9</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="3" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="Meas.pt. I-3ph" prefix="CT3P_">
						<Private type="Siemens-MasterId">9783f7ec-929d-4fff-91a7-ca1e1aa3ab2c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1" prefix="TCY1B">
						<Private type="Siemens-MasterId">a22784e2-1566-4311-bc7b-eae6d320162b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Object rated prim.current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 1" intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" iedName="MU1B" ldInst="PROT" prefix="TCX1A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
							<ExtRef desc="Protection.CT 1" intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" iedName="MU1B" ldInst="PROT" prefix="TCX1A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
						</Inputs>
					</LN>
					<LN lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2" prefix="TCY1B">
						<Private type="Siemens-MasterId">e155cac1-9d8f-4a9e-aea4-d0426fcade6c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Object rated prim.current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 2" intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" iedName="MU1B" ldInst="PROT" prefix="TCY1B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
							<ExtRef desc="Protection.CT 2" intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" iedName="MU1B" ldInst="PROT" prefix="TCY1B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
						</Inputs>
					</LN>
					<LN lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3" prefix="TCY1B">
						<Private type="Siemens-MasterId">c96c8095-91e4-45bf-b503-10bb677435ba</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Object rated prim.current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 3" intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" iedName="MU1B" ldInst="PROT" prefix="TCX1C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
							<ExtRef desc="Protection.CT 3" intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" iedName="MU1B" ldInst="PROT" prefix="TCX1C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
						</Inputs>
					</LN>
					<LN lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4" prefix="TCY1BN">
						<Private type="Siemens-MasterId">9bae4354-175e-439d-a034-df91af8bc2cb</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Object rated prim.current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="4" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="Meas.pt. I-3ph" prefix="CT3P_">
						<Private type="Siemens-MasterId">2ffdabd5-cf91-4dad-be08-04084a1daa6c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1" prefix="TCY1C">
						<Private type="Siemens-MasterId">6ee0a440-03ca-4e18-b493-93bd7ae0fc97</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Object rated prim.current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 1" intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" iedName="MU1C" ldInst="PROT" prefix="TCX1A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
							<ExtRef desc="Protection.CT 1" intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" iedName="MU1C" ldInst="PROT" prefix="TCX1A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
						</Inputs>
					</LN>
					<LN lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2" prefix="TCY1C">
						<Private type="Siemens-MasterId">474e3f25-d992-4875-9557-d381c840b027</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Object rated prim.current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 2" intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" iedName="MU1C" ldInst="PROT" prefix="TCX1B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
							<ExtRef desc="Protection.CT 2" intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" iedName="MU1C" ldInst="PROT" prefix="TCX1B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
						</Inputs>
					</LN>
					<LN lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3" prefix="TCY1C">
						<Private type="Siemens-MasterId">71c41e81-ecef-4161-b477-82cec131fcf5</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Object rated prim.current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 3" intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" iedName="MU1C" ldInst="PROT" prefix="TCY1C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
							<ExtRef desc="Protection.CT 3" intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" iedName="MU1C" ldInst="PROT" prefix="TCY1C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
						</Inputs>
					</LN>
					<LN lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4" prefix="TCY1CN">
						<Private type="Siemens-MasterId">2d538959-9e63-4c27-b8d1-59381de52831</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Object rated prim.current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="5" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="CT 3-phase" prefix="CT3P_">
						<Private type="Siemens-MasterId">5acbdf7c-033f-4b7c-9f86-7b76c657a15c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR_1" desc="CT 1" prefix="TCY1BRED">
						<Private type="Siemens-MasterId">fe40cd09-3a47-4fe0-97de-e2e9fc85aaea</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 1" intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" iedName="MU1R" ldInst="PROT" prefix="TCH1B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
							<ExtRef desc="Protection.CT 1" intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" iedName="MU1R" ldInst="PROT" prefix="TCH1B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
						</Inputs>
					</LN>
					<LN lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR_1" desc="CT 2" prefix="TCY1BRED">
						<Private type="Siemens-MasterId">6d95aae4-2bb8-4fe8-8668-ec4793320358</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 2" intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" iedName="MU1R" ldInst="PROT" prefix="TCY1B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
							<ExtRef desc="Protection.CT 2" intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" iedName="MU1R" ldInst="PROT" prefix="TCY1B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
						</Inputs>
					</LN>
					<LN lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR_1" desc="CT 3" prefix="TCY1BRED">
						<Private type="Siemens-MasterId">64ef188a-b68f-4ca5-9a87-9aa229725b1c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 3" intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" iedName="MU1R" ldInst="PROT" prefix="TCX1C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
							<ExtRef desc="Protection.CT 3" intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" iedName="MU1R" ldInst="PROT" prefix="TCX1C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
						</Inputs>
					</LN>
					<LN lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR_1" desc="CT 4" prefix="TCY1BNRED">
						<Private type="Siemens-MasterId">0b75061f-6a96-431e-b23d-1757b3d6a9d3</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="6" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="CT 3-phase" prefix="CT3P_">
						<Private type="Siemens-MasterId">d7169b27-9221-4907-9f79-099ea9e75b30</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR_1" desc="CT 1" prefix="TCY1CRED">
						<Private type="Siemens-MasterId">766daf2a-a996-4497-b89c-d7984f88c563</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 1" intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" serviceType="SMV" iedName="MU1R" ldInst="PROT" prefix="TCH1C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
							<ExtRef desc="Protection.CT 1" intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" serviceType="SMV" iedName="MU1R" ldInst="PROT" prefix="TCH1C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
						</Inputs>
					</LN>
					<LN lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR_1" desc="CT 2" prefix="TCY1CRED">
						<Private type="Siemens-MasterId">234d1635-7cd2-4f44-a514-bfdfc383b0dd</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 2" intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" serviceType="SMV" iedName="MU1R" ldInst="PROT" prefix="TCX1B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
							<ExtRef desc="Protection.CT 2" intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" serviceType="SMV" iedName="MU1R" ldInst="PROT" prefix="TCX1B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
						</Inputs>
					</LN>
					<LN lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR_1" desc="CT 3" prefix="TCY1CRED">
						<Private type="Siemens-MasterId">1d994658-4661-4f7e-838f-8dbc4d71cd26</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 3" intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" serviceType="SMV" iedName="MU1R" ldInst="PROT" prefix="TCY1C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
							<ExtRef desc="Protection.CT 3" intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" serviceType="SMV" iedName="MU1R" ldInst="PROT" prefix="TCY1C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="F4800S2I3U" />
						</Inputs>
					</LN>
					<LN lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR_1" desc="CT 4" prefix="TCY1CNRED">
						<Private type="Siemens-MasterId">e6893e5f-f22d-4e53-aa8a-5dd883ec328a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General" prefix="VI3P_">
						<Private type="Siemens-MasterId">874610b0-e668-44c7-9563-425a19f27f0b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:29:25</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Group indicat." prefix="">
						<Private type="Siemens-MasterId">ec12fc22-a7ba-4276-9e18-0b2ab99f0fd5</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:29:25</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group" prefix="RSLED">
						<Private type="Siemens-MasterId">1a4c0421-2f24-4dad-a3b4-2a9592ed872b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:29:25</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_OC_Group_Indication" desc="OC group ind." prefix="OCGI">
						<Private type="Siemens-MasterId">6e528c71-c8e9-439f-b965-6b75d2801bfe</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:29:25</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
					</LN>
					<LN lnClass="CALH" inst="1" lnType="SIPROTEC5_LNType_CALH_LGOS" desc="Group Indicat." prefix="">
						<Private type="Siemens-MasterId">f85d5443-585a-4305-9f75-9ffe225926c7</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrInd" desc="Group indication" />
					</LN>
					<LN lnClass="LSVS" inst="1" lnType="SIPROTEC5_LNType_LSVS" desc="MU1A" prefix="">
						<Private type="Siemens-MasterId">361b0ec5-58cc-49f0-8131-d0d0c61cc602</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
						</DOI>
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="SvCBRef" desc="Ref. SV CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>MU1AMU01/LLN0.F4800S2I3U</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CALH" inst="2" lnType="SIPROTEC5_LNType_CALH_LGOS" desc="Group Indicat." prefix="">
						<Private type="Siemens-MasterId">9f66f13a-69cd-494f-b022-caadd7a53bf0</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 11:33:59</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrInd" desc="Group indication" />
					</LN>
					<LN lnClass="LGOS" inst="1" lnType="SIPROTEC5_LNType_LGOS" desc="MU1A" prefix="">
						<Private type="Siemens-MasterId">6d9dc16b-a23a-4057-bb1e-5a5142ffb8ef</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 11:33:59</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>MU1AWEG/LLN0.ConVAO</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LSVS" inst="2" lnType="SIPROTEC5_LNType_LSVS" desc="MU1B">
						<Private type="Siemens-MasterId">660c2542-3ab1-42a5-9121-67225bda08b4</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 12:55:27</Val>
							</DAI>
						</DOI>
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="SvCBRef" desc="Ref. SV CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>MU1RMU01/LLN0.F4800S2I3U</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LSVS" inst="3" lnType="SIPROTEC5_LNType_LSVS" desc="MU1C">
						<Private type="Siemens-MasterId">9c543381-d611-431a-bbf0-c5572fcd437e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 12:55:27</Val>
							</DAI>
						</DOI>
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="SvCBRef" desc="Ref. SV CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>MU1BMU01/LLN0.F4800S2I3U</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LSVS" inst="4" lnType="SIPROTEC5_LNType_LSVS" desc="MU1R">
						<Private type="Siemens-MasterId">31683929-36e5-4590-82a7-5e9fc15cfe60</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 12:55:27</Val>
							</DAI>
						</DOI>
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="SvCBRef" desc="Ref. SV CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>MU1CMU01/LLN0.F4800S2I3U</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LGOS" inst="2" lnType="SIPROTEC5_LNType_LGOS" desc="MU1B">
						<Private type="Siemens-MasterId">e6fbf556-0039-4776-8815-7ea76631afdb</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 12:55:27</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>MU1BWEG/LLN0.ConVAO</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LGOS" inst="3" lnType="SIPROTEC5_LNType_LGOS" desc="MU1C">
						<Private type="Siemens-MasterId">3d6f9605-bae8-4a5c-8338-0342d54b399f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 12:55:27</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>MU1CWEG/LLN0.ConVAO</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LGOS" inst="4" lnType="SIPROTEC5_LNType_LGOS" desc="MU1R">
						<Private type="Siemens-MasterId">1910fff2-b786-4265-ac91-3966ada66885</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 12:55:27</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>MU1RWEG/LLN0.ConVAO</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LGOS" inst="5" lnType="SIPROTEC5_LNType_LGOS" desc="UPC">
						<Private type="Siemens-MasterId">fb1e7ed5-ad79-486b-acb0-4c16fe026958</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 13:04:14</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>UPCCMD_SMV/LLN0.ConVAO</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="Meas.pt. V-3ph" prefix="VT3P_">
						<Private type="Siemens-MasterId">fb857612-75be-4e12-9e5b-4274ba853425</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 13:20:23</Val>
							</DAI>
						</DOI>
						<DOI name="VTConnect" desc="VT connection">
							<DAI name="setVal">
								<Val>3 ph-to-gnd voltages</Val>
							</DAI>
						</DOI>
						<DOI name="InvertedPh" desc="Inverted phases">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSec" desc="Object rated sec.voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>230</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRatPhVddn" desc="Matching ratio Vph/VN">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MuIndex" desc="Measuring-point ID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Tracking" desc="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="InvPhABVol" desc="Phases AB inverted" />
						<DOI name="InvPhBCVol" desc="Phases BC inverted" />
						<DOI name="InvPhACVol" desc="Phases AC inverted" />
					</LN>
					<LN lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1" prefix="U01A">
						<Private type="Siemens-MasterId">61b90235-ef69-47e7-a59f-5dbd665db2fd</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 13:20:23</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Object rated prim.voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>230.940109</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.46410155</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2" prefix="U01B">
						<Private type="Siemens-MasterId">3811be72-1165-44a8-9be9-a5e4ffdd48df</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 13:20:23</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Object rated prim.voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>230.940109</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.46410155</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3" prefix="U01C">
						<Private type="Siemens-MasterId">9851d233-dc44-406e-a299-13164ffd0344</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 13:20:23</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Object rated prim.voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>230.940109</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.46410155</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4" prefix="U01N">
						<Private type="Siemens-MasterId">b2795175-5e04-4d01-b42a-3e60b37cc3a2</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 13:20:23</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Object rated prim.voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>230.940109</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2312.13867</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.46410155</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_VolBalSV" desc="Supv. balan. V" prefix="U_">
						<Private type="Siemens-MasterId">96e6f76d-066b-4d59-9302-730d77d8e042</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 13:20:23</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="Failure" desc="Failure" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="BalLimit" desc="Release threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>680</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BalFactor" desc="Threshold min/max">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.75</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.58</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" desc="Supv. ph.seq.V" prefix="U_">
						<Private type="Siemens-MasterId">c2d2fde0-fb56-45e6-97ca-5b7e8a8b97c4</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 13:20:23</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="Failure" desc="Failure" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Supv. sum V" prefix="U_">
						<Private type="Siemens-MasterId">07fbb48d-ad28-4426-b43f-b0490c2f6102</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 13:20:23</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="Failure" desc="Failure" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>680</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB" prefix="VTCB_">
						<Private type="Siemens-MasterId">b97a22bc-b9bb-4b35-ac32-81453fca53d5</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 13:20:23</Val>
							</DAI>
						</DOI>
						<DOI name="VTmcb" desc="&gt;Open" />
						<DOI name="ProtDlTmms" desc="Response time">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SSVS" inst="7" lnType="SIPROTEC5_LNType_FB_SVStatus" desc="SV Status" prefix="">
						<Private type="Siemens-MasterId">55f0e899-b7ac-488f-aed2-a6417095d6ce</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 13:20:23</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="7" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph_1" desc="Meas.pt. I-3ph" prefix="CT3P_">
						<Private type="Siemens-MasterId">49cf504d-6f30-430d-a1af-77b9ad39250a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-04-08 13:24:27</Val>
							</DAI>
						</DOI>
						<DOI name="CtrlIn" desc="Disconnection" />
						<DOI name="DisSet" desc="&gt;Disconnection on" />
						<DOI name="DisReset" desc="&gt;Disconnection off" />
						<DOI name="InvPhABCur" desc="Phases AB inverted" />
						<DOI name="InvPhBCCur" desc="Phases BC inverted" />
						<DOI name="InvPhACCur" desc="Phases AC inverted" />
						<DOI name="StateBi" desc="Disconnection via BI" />
						<DOI name="StateCmd" desc="Disconnect. via control" />
						<DOI name="InvertedPh" desc="Inverted phases">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="CTConnect" desc="CT connection">
							<DAI name="setVal">
								<Val>3-phase + IN</Val>
							</DAI>
						</DOI>
						<DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="CtInvPol" desc="Invert current polarity">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSec" desc="Object rated sec.current">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasRange" desc="Current range">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI name="AInternTyp" desc="Internal CT type">
							<DAI name="setVal">
								<Val>CT PBClient BD</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSecIN" desc="Object rated sec.current">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasRgIN" desc="Current range">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI name="AIntTypIN" desc="Internal CT type">
							<DAI name="setVal">
								<Val>CT PBClient BD</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasRgIN2" desc="Current range">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI name="AIntTypIN2" desc="Internal CT type">
							<DAI name="setVal">
								<Val>CT PBClient BD</Val>
							</DAI>
						</DOI>
						<DOI name="KToRtgK" desc="CT error changeover">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ErrKToRtgK" desc="CT error A">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ErrRtgK" desc="CT error B">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MuIndex" desc="Measuring-point ID">
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Tracking" desc="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="MUDisActTr" desc="Current check">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="MUDisTr" desc="I&lt; threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1" prefix="I04A">
						<Private type="Siemens-MasterId">8041e10b-0839-47a6-9894-ed062899da48</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-04-08 13:24:27</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Object rated prim.current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 1" intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" iedName="MU2A" ldInst="PROT" prefix="I01A" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB03" />
							<ExtRef desc="Protection.CT 1" intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" iedName="MU2A" ldInst="PROT" prefix="I01A" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB03" />
						</Inputs>
					</LN>
					<LN lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2" prefix="I04B">
						<Private type="Siemens-MasterId">79447680-dd20-49bf-8edd-83b4809cf923</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-04-08 13:24:27</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Object rated prim.current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 2" intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" iedName="MU2A" ldInst="PROT" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB03" />
							<ExtRef desc="Protection.CT 2" intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" iedName="MU2A" ldInst="PROT" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB03" />
						</Inputs>
					</LN>
					<LN lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3" prefix="I04C">
						<Private type="Siemens-MasterId">b3ab8c60-f925-4bb8-8d3c-4cfb27ff3973</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-04-08 13:24:27</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Object rated prim.current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 3" intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" iedName="MU2A" ldInst="PROT" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB03" />
							<ExtRef desc="Protection.CT 3" intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" iedName="MU2A" ldInst="PROT" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB03" />
						</Inputs>
					</LN>
					<LN lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4" prefix="I04N">
						<Private type="Siemens-MasterId">a97ec00d-d15a-4ebc-b614-8a18392fc52c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-04-08 13:24:27</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Object rated prim.current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.CT 4" intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" iedName="MU2A" ldInst="PROT" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB03" />
							<ExtRef desc="Protection.CT 4" intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" iedName="MU2A" ldInst="PROT" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB03" />
						</Inputs>
					</LN>
					<LN lnClass="SBWI" inst="4" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det." prefix="TR_">
						<Private type="Siemens-MasterId">3fd416d4-8ca8-4fe9-abaf-ff75ee84c330</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-04-08 13:24:27</Val>
							</DAI>
						</DOI>
						<DOI name="ResetBWCtrl" desc="Reset broken wire" />
						<DOI name="ResetBW" desc="&gt;Block function" />
						<DOI name="RealResetBW" desc="&gt;Reset broken wire" />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="PhABWsus" desc="Phs A BW suspected" />
						<DOI name="PhBBWsus" desc="Phs B BW suspected" />
						<DOI name="PhCBWsus" desc="Phs C BW suspected" />
						<DOI name="PhABW" desc="Phase A broken wire" />
						<DOI name="PhBBW" desc="Phase B broken wire" />
						<DOI name="PhCBW" desc="Phase C broken wire" />
						<DOI name="BWsus" desc="Broken wire suspected" />
						<DOI name="BrokenWire" desc="Broken wire confirmed" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkMod" desc="Mode of blocking">
							<DAI name="setVal">
								<Val>Blocking</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SSYM" inst="4" lnType="SIPROTEC5_LNType_SSYM_VolBalSV" desc="Supv. balan. I" prefix="I_">
						<Private type="Siemens-MasterId">e2ee1a6c-2ac5-4113-956d-5b697b0c5e23</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-04-08 13:24:27</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="Failure" desc="Failure" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="BalLimit" desc="Release threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>35000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BalFactor" desc="Threshold min/max">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="SPSQ" inst="4" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I" prefix="I_">
						<Private type="Siemens-MasterId">ecbecf20-7497-432a-a72c-b7ddacb5eaeb</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-04-08 13:24:27</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="Failure" desc="Failure" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="RlsThrshld" desc="Release threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="SSUM" inst="4" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I" prefix="I_">
						<Private type="Siemens-MasterId">a591e00c-6a39-4bbb-aa9b-246e307cd286</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-04-08 13:24:27</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="Failure" desc="Failure" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="SumAFactor" desc="Slope factor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SumAThrld" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="SADC" inst="4" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I" prefix="ISUM_">
						<Private type="Siemens-MasterId">22bcb9bd-facb-4f1b-bdf5-92b2c11bd928</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-04-08 13:24:27</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="Failure" desc="Failure" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SSVS" inst="8" lnType="SIPROTEC5_LNType_FB_SVStatus" desc="SV Status" prefix="">
						<Private type="Siemens-MasterId">0fe69b52-686a-4410-ac5e-9b9ac39c2ec0</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-04-08 13:24:27</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="Meas.pt. V-3ph" prefix="VT3P_">
						<Private type="Siemens-MasterId">3bd3b9ee-f997-43d9-8b53-0b5fd1bbae0f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-04-08 13:24:27</Val>
							</DAI>
						</DOI>
						<DOI name="VTConnect" desc="VT connection">
							<DAI name="setVal">
								<Val>3 ph-to-gnd volt. + VN</Val>
							</DAI>
						</DOI>
						<DOI name="InvertedPh" desc="Inverted phases">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSec" desc="Object rated sec.voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>230</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRatPhVddn" desc="Matching ratio Vph/VN">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MuIndex" desc="Measuring-point ID">
							<DAI name="setVal">
								<Val>6</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Tracking" desc="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="InvPhABVol" desc="Phases AB inverted" />
						<DOI name="InvPhBCVol" desc="Phases BC inverted" />
						<DOI name="InvPhACVol" desc="Phases AC inverted" />
					</LN>
					<LN lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1" prefix="U02A">
						<Private type="Siemens-MasterId">d24d47f0-4340-4b60-a906-390e77e2c4c4</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-04-08 13:24:27</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Object rated prim.voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>230.940109</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.46410155</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.VT 1" intAddr="VolSv;TVTR/VolSv/instMag.i" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="instMag.i" iedName="MU2A" ldInst="PROT" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB03" />
							<ExtRef desc="Protection.VT 1" intAddr="VolSv;TVTR/VolSv/q" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="q" iedName="MU2A" ldInst="PROT" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB03" />
						</Inputs>
					</LN>
					<LN lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2" prefix="U02B">
						<Private type="Siemens-MasterId">221de317-ca54-4803-b3bd-0ac019c6cec4</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-04-08 13:24:27</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Object rated prim.voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>230.940109</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.46410155</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.VT 2" intAddr="VolSv;TVTR/VolSv/instMag.i" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="instMag.i" iedName="MU2A" ldInst="PROT" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB03" />
							<ExtRef desc="Protection.VT 2" intAddr="VolSv;TVTR/VolSv/q" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="q" iedName="MU2A" ldInst="PROT" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB03" />
						</Inputs>
					</LN>
					<LN lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3" prefix="U02C">
						<Private type="Siemens-MasterId">96f9c901-104d-42fe-beae-3b0535dc4a7e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-04-08 13:24:27</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Object rated prim.voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>230.940109</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.46410155</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.VT 3" intAddr="VolSv;TVTR/VolSv/instMag.i" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="instMag.i" iedName="MU2A" ldInst="PROT" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB03" />
							<ExtRef desc="Protection.VT 3" intAddr="VolSv;TVTR/VolSv/q" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="q" iedName="MU2A" ldInst="PROT" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB03" />
						</Inputs>
					</LN>
					<LN lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4" prefix="U02N">
						<Private type="Siemens-MasterId">db95db3a-4cec-4a17-be45-9b29fcd95b01</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-04-08 13:24:27</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Object rated prim.voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>230.940109</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2312.13867</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.46410155</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Protection.VT 4" intAddr="VolSv;TVTR/VolSv/instMag.i" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="instMag.i" iedName="MU2A" ldInst="PROT" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB03" />
							<ExtRef desc="Protection.VT 4" intAddr="VolSv;TVTR/VolSv/q" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="q" iedName="MU2A" ldInst="PROT" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB03" />
						</Inputs>
					</LN>
					<LN lnClass="SSYM" inst="2" lnType="SIPROTEC5_LNType_SSYM_VolBalSV" desc="Supv. balan. V" prefix="U_">
						<Private type="Siemens-MasterId">a9697a70-d2ba-47b7-8f63-cf23824514ca</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-04-08 13:24:27</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="Failure" desc="Failure" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="BalLimit" desc="Release threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>680</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BalFactor" desc="Threshold min/max">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.75</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.58</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="SPSQ" inst="2" lnType="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" desc="Supv. ph.seq.V" prefix="U_">
						<Private type="Siemens-MasterId">a8d9edad-21c7-4850-88b1-793e9a5e5f69</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-04-08 13:24:27</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="Failure" desc="Failure" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SSUM" inst="2" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Supv. sum V" prefix="U_">
						<Private type="Siemens-MasterId">54345a35-d67c-4d65-848c-60bde2fb1e86</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-04-08 13:24:27</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="Failure" desc="Failure" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>680</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="SFFM" inst="2" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB" prefix="VTCB_">
						<Private type="Siemens-MasterId">a96b9e3c-118e-42c7-aafc-856061d7a1b7</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-04-08 13:24:27</Val>
							</DAI>
						</DOI>
						<DOI name="VTmcb" desc="&gt;Open" />
						<DOI name="ProtDlTmms" desc="Response time">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SSVS" inst="9" lnType="SIPROTEC5_LNType_FB_SVStatus" desc="SV Status" prefix="">
						<Private type="Siemens-MasterId">a918d226-b001-407d-b3c5-45856d02f1ea</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-04-08 13:24:27</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LSVS" inst="5" lnType="SIPROTEC5_LNType_LSVS" desc="">
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-03-19 10:58:58</Val>
							</DAI>
						</DOI>
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="SvCBRef" desc="Ref. SV CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>MU2AMU01/LLN0.MSVCB03</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V10.00.01_V10.00.01" />
			<DO name="GrRef" type="SIPROTEC5_DOType_ORG_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch_HighRes" lnClass="TGSN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MTDI_TTMP" lnClass="STMP">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="Tmp" type="SIPROTEC5_DOType_MV_Float_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_LineMode" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="RedChLiv" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_YLTC" lnClass="YLTC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="EndPosR" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="EndPosL" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V10.00.01_V10.00.01" />
			<DO name="TapChg" type="SIPROTEC5_DOType_BSC_controllable_V10.00.01_V10.00.01" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RECORDING" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RDRE_DEF" lnClass="RDRE">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V10.00.01_V10.00.01" />
			<DO name="RcdTrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_V10.00.01_V10.00.01" />
			<DO name="MemRs" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V10.00.01_V10.00.01" />
			<DO name="MemClr" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V10.00.01_V10.00.01" />
			<DO name="RcdMade" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="FltNum" type="SIPROTEC5_DOType_INS_INT32_V10.00.01_V10.00.01" />
			<DO name="RcdStr" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_mag_V10.00.01_V10.00.01" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V10.00.01_V10.00.01" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" lnClass="MMXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="TotW" type="SIPROTEC5_DOType_MV_Float_V10.00.01_V10.00.01" />
			<DO name="TotVAr" type="SIPROTEC5_DOType_MV_Float_V10.00.01_V10.00.01" />
			<DO name="TotVA" type="SIPROTEC5_DOType_MV_Float_V10.00.01_V10.00.01" />
			<DO name="TotPF" type="SIPROTEC5_DOType_MV_Float_V10.00.01_V10.00.01" />
			<DO name="Hz" type="SIPROTEC5_DOType_MV_Float_V10.00.01_V10.00.01" />
			<DO name="W" type="SIPROTEC5_DOType_WYE_ABC_mag_V10.00.01_V10.00.01" />
			<DO name="VAr" type="SIPROTEC5_DOType_WYE_ABC_mag_V10.00.01_V10.00.01" />
			<DO name="VA" type="SIPROTEC5_DOType_WYE_ABC_mag_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_V10.00.01_V10.00.01" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_V10.00.01_V10.00.01" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" lnClass="MSQI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="SeqA" type="SIPROTEC5_DOType_SEQ_V10.00.01_V10.00.01" />
			<DO name="SeqV" type="SIPROTEC5_DOType_SEQ_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LPHD_LD_PBMergingUnit" lnClass="LPHD">
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V10.00.01_V10.00.01" />
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="NamVariant" type="SIPROTEC5_DOType_VSD_readOnly_V10.00.01_V10.00.01" />
			<DO name="NamHzRtg" type="SIPROTEC5_DOType_VSD_readOnly_V10.00.01_V10.00.01" />
			<DO name="NamHoldRtg" type="SIPROTEC5_DOType_VSD_readOnly_V10.00.01_V10.00.01" />
			<DO name="NamMaxDlRtg" type="SIPROTEC5_DOType_VSD_readOnly_V10.00.01_V10.00.01" />
			<DO name="MaxDl" type="SIPROTEC5_DOType_ING_INT32_edit_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LLN0_Application" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V10.00.01_V10.00.01" />
			<DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_V10.00.01_V10.00.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_InitVal_and_dataNs_V10.00.01_V10.00.01" />
			<DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V10.00.01_V10.00.01" />
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="Sim" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_V10.00.01_V10.00.01" />
			<DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_with_units_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CALH_Application" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="GrWrn" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="GrInd" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTIM_Application" lnClass="LTIM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="TmDT" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="TmOfsTmm" type="SIPROTEC5_DOType_ING_INT32_edit_V10.00.01_V10.00.01" />
			<DO name="TmUseDT" type="SIPROTEC5_DOType_SPG_edit_V10.00.01_V10.00.01" />
			<DO name="TmChgDT" type="SIPROTEC5_DOType_TSG_V10.00.01_V10.00.01" />
			<DO name="TmChgST" type="SIPROTEC5_DOType_TSG_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTMS_Application" lnClass="LTMS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="TmSrc" type="SIPROTEC5_DOType_VSS_V10.00.01_V10.00.01" />
			<DO name="TmSrcTyp" type="SIPROTEC5_DOType_ENS_TmSrcTyp_V10.00.01_V10.00.01" />
			<DO name="TmChSt1" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="TmChSt2" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="GenTrk" type="SIPROTEC5_DOType_CST_V10.00.01_V10.00.01" />
			<DO name="SgcbTrk" type="SIPROTEC5_DOType_STS_V10.00.01_V10.00.01" />
			<DO name="UrcbTrk" type="SIPROTEC5_DOType_UTS_V10.00.01_V10.00.01" />
			<DO name="BrcbTrk" type="SIPROTEC5_DOType_BTS_V10.00.01_V10.00.01" />
			<DO name="SpcTrk" type="SIPROTEC5_DOType_CTS_BOOLEAN_V10.00.01_V10.00.01" />
			<DO name="DpcTrk" type="SIPROTEC5_DOType_CTS_BOOLEAN_V10.00.01_V10.00.01" />
			<DO name="IncTrk" type="SIPROTEC5_DOType_CTS_INT32_V10.00.01_V10.00.01" />
			<DO name="EncTrk1" type="SIPROTEC5_DOType_CTS_ENUM_Behavior_V10.00.01_V10.00.01" />
			<DO name="EncTrk2" type="SIPROTEC5_DOType_CTS_ENUM_Behavior_OnBlockedTestTestBlocked_V10.00.01_V10.00.01" />
			<DO name="EncTrk3" type="SIPROTEC5_DOType_CTS_ENUM_Behavior_OnOff_V10.00.01_V10.00.01" />
			<DO name="EncTrk4" type="SIPROTEC5_DOType_CTS_ENUM_RedMod_V10.00.01_V10.00.01" />
			<DO name="ApcFTrk" type="SIPROTEC5_DOType_CTS_Analog_V10.00.01_V10.00.01" />
			<DO name="BscTrk" type="SIPROTEC5_DOType_CTS_TCMD_V10.00.01_V10.00.01" />
			<DO name="IscTrk" type="SIPROTEC5_DOType_CTS_INT8_V10.00.01_V10.00.01" />
			<DO name="BacTrk" type="SIPROTEC5_DOType_CTS_TCMD_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ResetBO" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TCTR" lnClass="TCTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="ARtg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V10.00.01_V10.00.01" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V10.00.01_V10.00.01" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V10.00.01_V10.00.01" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V10.00.01_V10.00.01" />
			<DO name="AmpSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V10.00.01_V10.00.01" />
			<DO name="Trp" type="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V10.00.01_V10.00.01" />
			<DO name="ScndTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V10.00.01_V10.00.01" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V10.00.01_V10.00.01" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V10.00.01_V10.00.01" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V10.00.01_V10.00.01" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V10.00.01_V10.00.01" />
			<DO name="NamAccRtg" type="SIPROTEC5_DOType_VSD_readOnly_V10.00.01_V10.00.01" />
			<DO name="NamARtg" type="SIPROTEC5_DOType_VSD_readOnly_V10.00.01_V10.00.01" />
			<DO name="NamClipRtg" type="SIPROTEC5_DOType_VSD_readOnly_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CALH_LGOS" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="GrInd" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LGOS" lnClass="LGOS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="NdsCom" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="St" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="SimSt" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="ConfRevNum" type="SIPROTEC5_DOType_INS_INT32_V10.00.01_V10.00.01" />
			<DO name="RxConfRevNum" type="SIPROTEC5_DOType_INS_INT32_V10.00.01_V10.00.01" />
			<DO name="GoCBRef" type="SIPROTEC5_DOType_ORG_external_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TVTR" lnClass="TVTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="VolSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V10.00.01_V10.00.01" />
			<DO name="VRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V10.00.01_V10.00.01" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V10.00.01_V10.00.01" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V10.00.01_V10.00.01" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V10.00.01_V10.00.01" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V10.00.01_V10.00.01" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V10.00.01_V10.00.01" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V10.00.01_V10.00.01" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V10.00.01_V10.00.01" />
			<DO name="NamAccRtg" type="SIPROTEC5_DOType_VSD_readOnly_V10.00.01_V10.00.01" />
			<DO name="NamVRtg" type="SIPROTEC5_DOType_VSD_readOnly_V10.00.01_V10.00.01" />
			<DO name="NamClipRtg" type="SIPROTEC5_DOType_VSD_readOnly_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FG_Line_3ph" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V10.00.01_V10.00.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V10.00.01_V10.00.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
			<DO name="BI11" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI12" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI13" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI14" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI21" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI22" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI23" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI41" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI42" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI43" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI44" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI45" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI46" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI47" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI48" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI49" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI410" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI411" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI412" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI413" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI414" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI415" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI416" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI417" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI418" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI419" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI420" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI421" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI422" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI423" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI424" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI425" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI426" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI427" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI428" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI429" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI430" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI431" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI432" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI433" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI434" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI435" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI436" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI437" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI438" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI439" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI440" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI441" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI442" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI443" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI444" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI445" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI446" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI447" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI448" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI51" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BI52" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_Trip_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V10.00.01_V10.00.01" />
			<DO name="Tr" type="SIPROTEC5_DOType_ACT_3pol_V10.00.01_V10.00.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V10.00.01_V10.00.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_3pol_Ctl" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="EEName" type="SIPROTEC5_DOType_DPL_ENamPlt_V10.00.01_V10.00.01" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V10.00.01_V10.00.01" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V10.00.01_V10.00.01" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V10.00.01_V10.00.01" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V10.00.01_V10.00.01" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_ManualClose" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CSWI" lnClass="CSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V10.00.01_V10.00.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CILO" lnClass="CILO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V10.00.01_V10.00.01" />
			<DO name="EnaOpn" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="EnaCls" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_STMP" lnClass="STMP">
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_HotSpot" lnClass="PTTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V10.00.01_V10.00.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_1" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
			<DO name="BO11" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BO12" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BO13" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BO14" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BO21" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BO22" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BO51" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BO52" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BO53" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BO54" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BO55" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1004" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
			<DO name="GI001" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="GI002" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="GI003" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="GI004" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="GI005" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="GI006" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="GI007" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="GI008" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="GI009" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="GI010" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1000" lnClass="LLN0">
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V10.00.01_V10.00.01" />
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="GrRef" type="SIPROTEC5_DOType_ORG_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1002" lnClass="LLN0">
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V10.00.01_V10.00.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_InitVal_and_dataNs_V10.00.01_V10.00.01" />
			<DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_V10.00.01_V10.00.01" />
			<DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1005" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
			<DO name="VI001" type="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI002" type="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI003" type="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI004" type="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI005" type="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI010" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI011" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI012" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI013" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI014" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI015" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI016" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI017" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI018" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI019" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI020" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI021" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI022" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI023" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI024" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI025" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI026" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI027" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI028" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI029" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI030" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1008" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
			<DO name="VI001" type="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI002" type="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI003" type="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI004" type="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI005" type="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI010" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI011" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI012" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI013" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI014" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI015" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI016" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI017" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI018" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI019" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI020" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI021" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI022" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI023" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI024" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI025" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI026" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI027" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI028" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI029" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPC" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V10.00.01_V10.00.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V10.00.01_V10.00.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_and_PhaseRouting_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_REF" lnClass="PDIF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V10.00.01_V10.00.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V10.00.01_V10.00.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TDIFF_Restrained" lnClass="PDIF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_and_PhaseRouting_V10.00.01_V10.00.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V10.00.01_V10.00.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PSCH_ExtTrip" lnClass="PSCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V10.00.01_V10.00.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V10.00.01_V10.00.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V10.00.01_V10.00.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" lnClass="YPTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_PSP_DefTime" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V10.00.01_V10.00.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V10.00.01_V10.00.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_FB0BehHealthForFG" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ResetLed_1" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS5" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS6" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS7" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LSVS" lnClass="LSVS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="St" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="SimSt" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="ConfRevNum" type="SIPROTEC5_DOType_INS_INT32_V10.00.01_V10.00.01" />
			<DO name="SvCBRef" type="SIPROTEC5_DOType_ORG_external_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTPC_IEEE1588HiAcc" lnClass="LTPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="ClkAcc" type="SIPROTEC5_DOType_INS_INT32_V10.00.01_V10.00.01" />
			<DO name="ClkClass" type="SIPROTEC5_DOType_INS_INT32_V10.00.01_V10.00.01" />
			<DO name="ClkId" type="SIPROTEC5_DOType_VSS_V10.00.01_V10.00.01" />
			<DO name="GmClkClass" type="SIPROTEC5_DOType_INS_INT32_V10.00.01_V10.00.01" />
			<DO name="GmClkId" type="SIPROTEC5_DOType_VSS_V10.00.01_V10.00.01" />
			<DO name="GmClkPrio1" type="SIPROTEC5_DOType_INS_INT32_V10.00.01_V10.00.01" />
			<DO name="GmClkPrio2" type="SIPROTEC5_DOType_INS_INT32_V10.00.01_V10.00.01" />
			<DO name="GmClkAcc" type="SIPROTEC5_DOType_INS_INT32_V10.00.01_V10.00.01" />
			<DO name="MePathDlTmns" type="SIPROTEC5_DOType_INS_INT32_V10.00.01_V10.00.01" />
			<DO name="NumPorts" type="SIPROTEC5_DOType_INS_INT32_V10.00.01_V10.00.01" />
			<DO name="OfsMaster" type="SIPROTEC5_DOType_INS_INT32_with_units_V10.00.01_V10.00.01" />
			<DO name="OfsUtc" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="OfsUtcTms" type="SIPROTEC5_DOType_INS_INT32_with_units_V10.00.01_V10.00.01" />
			<DO name="PrntClkId" type="SIPROTEC5_DOType_VSS_V10.00.01_V10.00.01" />
			<DO name="Stepsr" type="SIPROTEC5_DOType_INS_INT32_V10.00.01_V10.00.01" />
			<DO name="TmSrcVal" type="SIPROTEC5_DOType_INS_INT32_V10.00.01_V10.00.01" />
			<DO name="TwoStep" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="PrntPortId" type="SIPROTEC5_DOType_VSS_V10.00.01_V10.00.01" />
			<DO name="GmClkVar" type="SIPROTEC5_DOType_INS_INT32_V10.00.01_V10.00.01" />
			<DO name="ClkVar" type="SIPROTEC5_DOType_INS_INT32_V10.00.01_V10.00.01" />
			<DO name="ClkPrio1" type="SIPROTEC5_DOType_ING_INT32_edit_V10.00.01_V10.00.01" />
			<DO name="ClkPrio2" type="SIPROTEC5_DOType_ING_INT32_edit_V10.00.01_V10.00.01" />
			<DO name="DomainNum" type="SIPROTEC5_DOType_ING_INT32_edit_V10.00.01_V10.00.01" />
			<DO name="OfsLimTmns" type="SIPROTEC5_DOType_ING_INT32_readOnly_V10.00.01_V10.00.01" />
			<DO name="Slave" type="SIPROTEC5_DOType_SPG_edit_V10.00.01_V10.00.01" />
			<DO name="PrntPortNum" type="SIPROTEC5_DOType_ING_INT32_edit_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTTC_IEEE1588HiAcc" lnClass="LTTC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="DomainNum" type="SIPROTEC5_DOType_ING_INT32_edit_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TCTR_1" lnClass="TCTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="ARtg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V10.00.01_V10.00.01" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V10.00.01_V10.00.01" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V10.00.01_V10.00.01" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V10.00.01_V10.00.01" />
			<DO name="Trp" type="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V10.00.01_V10.00.01" />
			<DO name="ScndTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V10.00.01_V10.00.01" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V10.00.01_V10.00.01" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V10.00.01_V10.00.01" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V10.00.01_V10.00.01" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V10.00.01_V10.00.01" />
			<DO name="NamAccRtg" type="SIPROTEC5_DOType_VSD_readOnly_V10.00.01_V10.00.01" />
			<DO name="NamARtg" type="SIPROTEC5_DOType_VSD_readOnly_V10.00.01_V10.00.01" />
			<DO name="NamClipRtg" type="SIPROTEC5_DOType_VSD_readOnly_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1011" lnClass="SIML">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
			<DO name="RbTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="RbAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="InoMax" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="InoMin" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="DapAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="TempOleAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="TempOleTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="TempH1Alm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="TempH1Tr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="TempX1Alm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="TempX1Tr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="TempY1Alm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="TempY1Tr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="RbTrRX" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="RbAlmRx" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="InoMaxRx" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="InoMinRx" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="DapAlmRx" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="TempOleAlmRx" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="TempOleTrRx" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="TempH1AlmRx" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="TempH1TrRx" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="TempX1AlmRx" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="TempX1TrRx" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="TempY1AlmRx" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="TempY1TrRx" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1012" lnClass="SIML">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
			<DO name="RfcTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="InocMax" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="InocMin" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="TempOleCdcAl" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="TempOleCdcTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="RfcTrRx" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="InocMaxRx" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="InocMinRx" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="OleCdcAlmRx" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="OleCdcTrRx" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1013" lnClass="ATCC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
			<DO name="BCD01" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BCD02" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BCD04" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BCD08" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BCD10" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BCD20" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="TapUp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="TapDn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="RemKey" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="MotorRn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="MotorFlt" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="EndPosR" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="EndPosL" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="OpUpOut" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="OpDnOut" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="OpEmgOut" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="OpBlkTemOut" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="OpUpRx" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="OpDnRx" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="OpEmgRx" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="OpBlkTemRx" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="OpUp" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="OpDn" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="OpEmg" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1014" lnClass="CCGR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
			<DO name="FanOn1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="FanOn2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="FanFail1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="FanFail2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="AutoKey" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="OpVF1Out" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="OpVF2Out" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="OpVF1" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="OpVF2" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="OpVF1Rx" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="OpVF2Rx" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XSWI_Ctl" lnClass="XSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="EEName" type="SIPROTEC5_DOType_DPL_ENamPlt_V10.00.01_V10.00.01" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V10.00.01_V10.00.01" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V10.00.01_V10.00.01" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V10.00.01_V10.00.01" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V10.00.01_V10.00.01" />
			<DO name="SwTyp" type="SIPROTEC5_DOType_ENS_SwitchType_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_OC_Group_Indication" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V10.00.01_V10.00.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_V10.00.01_V10.00.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABCN_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" lnClass="MMTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V10.00.01_V10.00.01" />
			<DO name="SupWh" type="SIPROTEC5_DOType_BCR_V10.00.01_V10.00.01" />
			<DO name="SupVArh" type="SIPROTEC5_DOType_BCR_V10.00.01_V10.00.01" />
			<DO name="DmdWh" type="SIPROTEC5_DOType_BCR_V10.00.01_V10.00.01" />
			<DO name="DmdVArh" type="SIPROTEC5_DOType_BCR_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1001" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS5" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS6" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS7" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS8" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS9" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS10" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1003" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS5" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS6" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS7" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS8" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS9" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS10" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS11" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS12" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS13" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS14" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS15" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS16" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_and_PhaseRouting_V10.00.01_V10.00.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V10.00.01_V10.00.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_V0_PTOV" lnClass="PTOV">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V10.00.01_V10.00.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V10.00.01_V10.00.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_1ph_DOCP" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V10.00.01_V10.00.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V10.00.01_V10.00.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1024" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS2" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS3" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS4" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS5" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS6" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS7" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS8" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BSC" type="SIPROTEC5_DOType_ComProxy_BSC_V10.00.01_V10.00.01" />
			<DO name="MV" type="SIPROTEC5_DOType_ComProxy_MV_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="VTConnect" type="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VRtgSec" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VRatPhVddn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="InvPhABVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="InvPhBCVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="InvPhACVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSYM_VolBalSV" lnClass="SSYM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V10.00.01_V10.00.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V10.00.01_V10.00.01" />
			<DO name="BalLimit" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BalFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" lnClass="SPSQ">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V10.00.01_V10.00.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSUM_VolSumSV" lnClass="SSUM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V10.00.01_V10.00.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V10.00.01_V10.00.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SFFM_SMCB" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
			<DO name="VTmcb" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="ProtDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_FB_SVStatus" lnClass="SSVS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1018" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
			<DO name="BSC" type="SIPROTEC5_DOType_BSC_UDEF_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1026" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS2" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS3" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1021" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
			<DO name="VI001" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI002" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI003" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI004" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI005" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI006" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI007" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI008" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI009" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI010" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI011" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI012" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI013" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI014" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI015" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI016" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI017" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI018" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI019" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI020" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BSC" type="SIPROTEC5_DOType_BSC_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="MV" type="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI021" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI022" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI023" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI024" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI025" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI026" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI027" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI028" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI029" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI030" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI031" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI032" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI033" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BSC1" type="SIPROTEC5_DOType_BSC_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="MV1" type="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BSC2" type="SIPROTEC5_DOType_BSC_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BSC3" type="SIPROTEC5_DOType_BSC_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="MV2" type="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="MV3" type="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI034" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI035" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI036" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI037" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI038" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI039" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI040" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI041" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI042" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI043" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI044" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI045" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI046" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI047" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI048" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1009" lnClass="RDRE">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V10.00.01_V10.00.01" />
			<DO name="RcdTrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_V10.00.01_V10.00.01" />
			<DO name="MemRs" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V10.00.01_V10.00.01" />
			<DO name="MemClr" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V10.00.01_V10.00.01" />
			<DO name="RcdMade" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="FltNum" type="SIPROTEC5_DOType_INS_INT32_V10.00.01_V10.00.01" />
			<DO name="RcdStr" type="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" />
			<DO name="RxStrExt1" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1010" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
			<DO name="VI001" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI002" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI003" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI004" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI006" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI007" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI008" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI009" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI010" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="VI011" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SPS5" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph_1" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" />
			<DO name="CtrlIn" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_InitVal_and_dataNs_V10.00.01_V10.00.01" />
			<DO name="DisSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="DisReset" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="InvPhABCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="InvPhBCCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="InvPhACCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="StateBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="StateCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="CTConnect" type="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="CTSPInDir" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="CtInvPol" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="ARtgSec" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="AMeasRange" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="AInternTyp" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="ARtgSecIN" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="AMeasRgIN" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="AIntTypIN" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="AMeasRgIN2" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="AIntTypIN2" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="KToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="ErrKToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="ErrRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="MUDisActTr" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="MUDisTr" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SBWS_BW_Tr" lnClass="SBWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
			<DO name="ResetBWCtrl" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_InitVal_and_dataNs_V10.00.01_V10.00.01" />
			<DO name="ResetBW" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="RealResetBW" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="PhABWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="PhBBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="PhCBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="PhABW" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="PhBBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="PhCBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BrokenWire" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="BlkMod" type="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" lnClass="SPSQ">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V10.00.01_V10.00.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V10.00.01_V10.00.01" />
			<DO name="RlsThrshld" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSUM_SlowCurSumSV" lnClass="SSUM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V10.00.01_V10.00.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V10.00.01_V10.00.01" />
			<DO name="SumAFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="SumAThrld" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SADC_FastCurSumSV" lnClass="SADC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V10.00.01_V10.00.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V10.00.01_V10.00.01" />
		</LNodeType>
		<DOType id="SIPROTEC5_DOType_ORG_V10.00.01_V10.00.01" cdc="ORG">
			<DA dchg="true" fc="SP" name="setSrcRef" bType="ObjRef" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V10.00.01_V10.00.01" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="ldNs" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Health_V10.00.01_V10.00.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V10.00.01_V10.00.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Behavior_V10.00.01_V10.00.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V10.00.01_V10.00.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V10.00.01_V10.00.01" cdc="ENC">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V10.00.01_V10.00.01">
				<Val>on</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V10.00.01_V10.00.01">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V10.00.01_V10.00.01" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_V10.00.01_V10.00.01" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V10.00.01_V10.00.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_V10.00.01_V10.00.01" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_V10.00.01_V10.00.01" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BSC_controllable_V10.00.01_V10.00.01" cdc="BSC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="valWTr" bType="Struct" type="SIPROTEC5_DAType_ValWithTrans_V10.00.01_V10.00.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN">
				<Val>false</Val>
			</DA>
			<DA fc="SV" name="subVal" bType="Struct" type="SIPROTEC5_DAType_ValWithTrans_V10.00.01_V10.00.01" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN">
				<Val>false</Val>
			</DA>
			<DA dchg="true" fc="CF" name="persistent" bType="BOOLEAN" valKind="RO">
				<Val>false</Val>
			</DA>
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" type="SIPROTEC5_Textlist_ctlModel_V10.00.01_V10.00.01">
				<Val>status-only</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U" valKind="RO">
				<Val>30000</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V10.00.01_V10.00.01">
				<Val>operate-once</Val>
			</DA>
			<DA dchg="true" fc="CF" name="minVal" bType="INT8" valKind="Set">
				<Val>1</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT8" valKind="Set">
				<Val>15</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U" valKind="RO">
				<Val>1000</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_TCMD_V10.00.01_V10.00.01" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_TCMD_V10.00.01_V10.00.01" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_TCMD_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V10.00.01_V10.00.01" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V10.00.01_V10.00.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V10.00.01_V10.00.01" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V10.00.01_V10.00.01">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U">
				<Val>0</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_V10.00.01_V10.00.01" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V10.00.01_V10.00.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_V10.00.01_V10.00.01" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_mag_V10.00.01_V10.00.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V10.00.01_V10.00.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V10.00.01_V10.00.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V10.00.01_V10.00.01" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_mag_without_convertions_V10.00.01_V10.00.01" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V10.00.01_V10.00.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_mag_V10.00.01_V10.00.01" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V10.00.01_V10.00.01" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V10.00.01_V10.00.01" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABC_mag_V10.00.01_V10.00.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V10.00.01_V10.00.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V10.00.01_V10.00.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_V10.00.01_V10.00.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V10.00.01_V10.00.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V10.00.01_V10.00.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V10.00.01_V10.00.01" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_without_convertions_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_without_convertions_V10.00.01_V10.00.01" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V10.00.01_V10.00.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAng" bType="INT32U" valKind="Set">
				<Val>333</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAngRef" bType="FLOAT32" valKind="Set">
				<Val>360</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_V10.00.01_V10.00.01" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V10.00.01_V10.00.01" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V10.00.01_V10.00.01" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SEQ_V10.00.01_V10.00.01" cdc="SEQ">
			<SDO name="c1" type="SIPROTEC5_DOType_CMV_without_convertions_V10.00.01_V10.00.01" />
			<SDO name="c2" type="SIPROTEC5_DOType_CMV_without_convertions_V10.00.01_V10.00.01" />
			<SDO name="c3" type="SIPROTEC5_DOType_CMV_without_convertions_V10.00.01_V10.00.01" />
			<DA fc="MX" name="seqT" bType="Enum" type="SIPROTEC5_Textlist_SEQtype_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_edit_V10.00.01_V10.00.01" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_VSD_readOnly_V10.00.01_V10.00.01" cdc="VSD">
			<DA fc="DC" name="val" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPL_V10.00.01_V10.00.01" cdc="DPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="hwRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="serNum" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="model" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="location" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="owner" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V10.00.01_V10.00.01" cdc="SPG">
			<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="RO" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_InitVal_and_dataNs_V10.00.01_V10.00.01" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V10.00.01_V10.00.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_with_dataNs_V10.00.01_V10.00.01" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V10.00.01_V10.00.01" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V10.00.01_V10.00.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V10.00.01_V10.00.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V10.00.01_V10.00.01" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_units_V10.00.01_V10.00.01" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_TSG_V10.00.01_V10.00.01" cdc="TSG">
			<DA fc="SE" name="setCal" bType="Struct" type="SIPROTEC5_DAType_CalendarTime_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_edit_V10.00.01_V10.00.01" cdc="SPG">
			<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="Set" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TmSrcTyp_V10.00.01_V10.00.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_TmSrcTyp_V10.00.01_V10.00.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_VSS_V10.00.01_V10.00.01" cdc="VSS">
			<DA dchg="true" fc="ST" name="stVal" bType="VisString255" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_TCMD_V10.00.01_V10.00.01" cdc="CTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V10.00.01_V10.00.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V10.00.01_V10.00.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="ctlVal" bType="Tcmd" />
			<DA fc="SR" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<DA fc="SR" name="ctlNum" bType="INT8U" />
			<DA fc="SR" name="T" bType="Timestamp" />
			<DA fc="SR" name="Test" bType="BOOLEAN" />
			<DA fc="SR" name="Check" bType="Check" />
			<DA fc="SR" name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_INT8_V10.00.01_V10.00.01" cdc="CTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V10.00.01_V10.00.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V10.00.01_V10.00.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="ctlVal" bType="INT8" />
			<DA fc="SR" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<DA fc="SR" name="ctlNum" bType="INT8U" />
			<DA fc="SR" name="T" bType="Timestamp" />
			<DA fc="SR" name="Test" bType="BOOLEAN" />
			<DA fc="SR" name="Check" bType="Check" />
			<DA fc="SR" name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_Analog_V10.00.01_V10.00.01" cdc="CTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V10.00.01_V10.00.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V10.00.01_V10.00.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="ctlVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V10.00.01_V10.00.01" />
			<DA fc="SR" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<DA fc="SR" name="ctlNum" bType="INT8U" />
			<DA fc="SR" name="T" bType="Timestamp" />
			<DA fc="SR" name="Test" bType="BOOLEAN" />
			<DA fc="SR" name="Check" bType="Check" />
			<DA fc="SR" name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_ENUM_RedMod_V10.00.01_V10.00.01" cdc="CTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V10.00.01_V10.00.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V10.00.01_V10.00.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_RedMode_V10.00.01_V10.00.01" />
			<DA fc="SR" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<DA fc="SR" name="ctlNum" bType="INT8U" />
			<DA fc="SR" name="T" bType="Timestamp" />
			<DA fc="SR" name="Test" bType="BOOLEAN" />
			<DA fc="SR" name="Check" bType="Check" />
			<DA fc="SR" name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_ENUM_Behavior_OnOff_V10.00.01_V10.00.01" cdc="CTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V10.00.01_V10.00.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V10.00.01_V10.00.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V10.00.01_V10.00.01" />
			<DA fc="SR" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<DA fc="SR" name="ctlNum" bType="INT8U" />
			<DA fc="SR" name="T" bType="Timestamp" />
			<DA fc="SR" name="Test" bType="BOOLEAN" />
			<DA fc="SR" name="Check" bType="Check" />
			<DA fc="SR" name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_ENUM_Behavior_OnBlockedTestTestBlocked_V10.00.01_V10.00.01" cdc="CTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V10.00.01_V10.00.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V10.00.01_V10.00.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V10.00.01_V10.00.01" />
			<DA fc="SR" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<DA fc="SR" name="ctlNum" bType="INT8U" />
			<DA fc="SR" name="T" bType="Timestamp" />
			<DA fc="SR" name="Test" bType="BOOLEAN" />
			<DA fc="SR" name="Check" bType="Check" />
			<DA fc="SR" name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_ENUM_Behavior_V10.00.01_V10.00.01" cdc="CTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V10.00.01_V10.00.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V10.00.01_V10.00.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V10.00.01_V10.00.01" />
			<DA fc="SR" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<DA fc="SR" name="ctlNum" bType="INT8U" />
			<DA fc="SR" name="T" bType="Timestamp" />
			<DA fc="SR" name="Test" bType="BOOLEAN" />
			<DA fc="SR" name="Check" bType="Check" />
			<DA fc="SR" name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_INT32_V10.00.01_V10.00.01" cdc="CTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V10.00.01_V10.00.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V10.00.01_V10.00.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="ctlVal" bType="INT32" />
			<DA fc="SR" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<DA fc="SR" name="ctlNum" bType="INT8U" />
			<DA fc="SR" name="T" bType="Timestamp" />
			<DA fc="SR" name="Test" bType="BOOLEAN" />
			<DA fc="SR" name="Check" bType="Check" />
			<DA fc="SR" name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_BOOLEAN_V10.00.01_V10.00.01" cdc="CTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V10.00.01_V10.00.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V10.00.01_V10.00.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="ctlVal" bType="BOOLEAN" />
			<DA fc="SR" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<DA fc="SR" name="ctlNum" bType="INT8U" />
			<DA fc="SR" name="T" bType="Timestamp" />
			<DA fc="SR" name="Test" bType="BOOLEAN" />
			<DA fc="SR" name="Check" bType="Check" />
			<DA fc="SR" name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BTS_V10.00.01_V10.00.01" cdc="BTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V10.00.01_V10.00.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V10.00.01_V10.00.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="rptID" bType="VisString129" />
			<DA fc="SR" name="rptEna" bType="BOOLEAN" />
			<DA fc="SR" name="datSet" bType="ObjRef" />
			<DA fc="SR" name="confRev" bType="INT32U" />
			<DA fc="SR" name="optFlds" bType="OptFlds" />
			<DA fc="SR" name="bufTm" bType="INT32U" />
			<DA fc="SR" name="sqNum" bType="INT16U" />
			<DA fc="SR" name="trgOps" bType="TrgOps" />
			<DA fc="SR" name="intgPd" bType="INT32U" />
			<DA fc="SR" name="gi" bType="BOOLEAN" />
			<DA fc="SR" name="purgeBuf" bType="BOOLEAN" />
			<DA fc="SR" name="entryID" bType="EntryID" />
			<DA fc="SR" name="timeOfEntry" bType="EntryTime" />
			<DA fc="SR" name="resvTms" bType="INT16" />
			<DA fc="SR" name="owner" bType="Octet64" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_UTS_V10.00.01_V10.00.01" cdc="UTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V10.00.01_V10.00.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V10.00.01_V10.00.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="rptID" bType="VisString129" />
			<DA fc="SR" name="rptEna" bType="BOOLEAN" />
			<DA fc="SR" name="resv" bType="BOOLEAN" />
			<DA fc="SR" name="datSet" bType="ObjRef" />
			<DA fc="SR" name="confRev" bType="INT32U" />
			<DA fc="SR" name="optFlds" bType="OptFlds" />
			<DA fc="SR" name="bufTm" bType="INT32U" />
			<DA fc="SR" name="sqNum" bType="INT8U" />
			<DA fc="SR" name="trgOps" bType="TrgOps" />
			<DA fc="SR" name="intgPd" bType="INT32U" />
			<DA fc="SR" name="gi" bType="BOOLEAN" />
			<DA fc="SR" name="owner" bType="Octet64" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_STS_V10.00.01_V10.00.01" cdc="STS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V10.00.01_V10.00.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V10.00.01_V10.00.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="numOfSG" bType="INT8U" />
			<DA fc="SR" name="actSG" bType="INT8U" />
			<DA fc="SR" name="editSG" bType="INT8U" />
			<DA fc="SR" name="cnfEdit" bType="BOOLEAN" />
			<DA fc="SR" name="lActTm" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CST_V10.00.01_V10.00.01" cdc="CST">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V10.00.01_V10.00.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V10.00.01_V10.00.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V10.00.01_V10.00.01" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V10.00.01_V10.00.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V10.00.01_V10.00.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_readOnly_V10.00.01_V10.00.01" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="RO" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V10.00.01_V10.00.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V10.00.01_V10.00.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_edit_V10.00.01_V10.00.01" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V10.00.01_V10.00.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Trp_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V10.00.01_V10.00.01" cdc="SAV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V10.00.01_V10.00.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="CF" name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V10.00.01_V10.00.01" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ORG_external_V10.00.01_V10.00.01" cdc="ORG">
			<DA dchg="true" fc="SP" name="setSrcRef" bType="ObjRef" valKind="RO" valImport="true" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V10.00.01_V10.00.01" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V10.00.01_V10.00.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V10.00.01_V10.00.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnOff_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_V10.00.01_V10.00.01" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V10.00.01_V10.00.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V10.00.01_V10.00.01" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V10.00.01_V10.00.01" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_UDEF_with_dataNs_V10.00.01_V10.00.01" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V10.00.01_V10.00.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_with_visible_SIUnit_multiplier_posAfterDecPoint_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>10000</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V10.00.01_V10.00.01" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" type="SIPROTEC5_Textlist_ctlModel_V10.00.01_V10.00.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U">
				<Val>10000</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V10.00.01_V10.00.01">
				<Val>operate-once</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U">
				<Val>1000</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V10.00.01_V10.00.01" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V10.00.01_V10.00.01" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_3pol_V10.00.01_V10.00.01" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_noFreeze_V10.00.01_V10.00.01" cdc="BCR">
			<DA dchg="true" fc="ST" name="actVal" bType="INT64" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_status_only_V10.00.01_V10.00.01" cdc="SPC">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V10.00.01_V10.00.01">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_XCBR_Pos_V10.00.01_V10.00.01" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="Dbpos" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_XCBR_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V10.00.01_V10.00.01">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPL_ENamPlt_V10.00.01_V10.00.01" cdc="DPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO" valImport="true" />
			<DA fc="DC" name="hwRev" bType="VisString255" valKind="RO" valImport="true" />
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" valImport="true" />
			<DA fc="DC" name="serNum" bType="VisString255" valKind="RO" valImport="true" />
			<DA fc="DC" name="model" bType="VisString255" valKind="RO" valImport="true" />
			<DA fc="DC" name="location" bType="VisString255" valKind="RO" valImport="true" />
			<DA fc="DC" name="name" bType="VisString64" valKind="RO" valImport="true" />
			<DA fc="DC" name="owner" bType="VisString255" valKind="RO" valImport="true" />
			<DA fc="DC" name="ePSName" bType="VisString255" valKind="RO" valImport="true" />
			<DA fc="DC" name="primeOper" bType="VisString255" valKind="RO" valImport="true" />
			<DA fc="DC" name="secondOper" bType="VisString255" valKind="RO" valImport="true" />
			<DA fc="DC" name="latitude" bType="FLOAT32" valKind="RO" valImport="true" />
			<DA fc="DC" name="longitude" bType="FLOAT32" valKind="RO" valImport="true" />
			<DA fc="DC" name="altitude" bType="FLOAT32" valKind="RO" valImport="true" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_V10.00.01_V10.00.01" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_CSWI_Pos_V10.00.01_V10.00.01" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V10.00.01_V10.00.01">
				<Val>status-only</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V10.00.01_V10.00.01" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V10.00.01_V10.00.01" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V10.00.01_V10.00.01" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V10.00.01_V10.00.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_and_PhaseRouting_V10.00.01_V10.00.01" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V10.00.01_V10.00.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_readOnly_V10.00.01_V10.00.01" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="RO" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BSC_UDEF_with_dataNs_V10.00.01_V10.00.01" cdc="BSC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="valWTr" bType="Struct" type="SIPROTEC5_DAType_ValWithTrans_V10.00.01_V10.00.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN">
				<Val>false</Val>
			</DA>
			<DA fc="SV" name="subVal" bType="Struct" type="SIPROTEC5_DAType_ValWithTrans_V10.00.01_V10.00.01" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN">
				<Val>false</Val>
			</DA>
			<DA dchg="true" fc="CF" name="persistent" bType="BOOLEAN" valKind="RO">
				<Val>false</Val>
			</DA>
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" type="SIPROTEC5_Textlist_ctlModel_V10.00.01_V10.00.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U" valKind="RO">
				<Val>30000</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V10.00.01_V10.00.01">
				<Val>operate-once</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U" valKind="RO">
				<Val>1000</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_TCMD_V10.00.01_V10.00.01" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_TCMD_V10.00.01_V10.00.01" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_TCMD_V10.00.01_V10.00.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_SwitchType_V10.00.01_V10.00.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchType_V10.00.01_V10.00.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABCN_V10.00.01_V10.00.01" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_V10.00.01_V10.00.01" cdc="BCR">
			<DA dchg="true" fc="ST" name="actVal" bType="INT64" />
			<DA dupd="true" fc="ST" name="frVal" bType="INT64" />
			<DA fc="ST" name="frTm" bType="Timestamp" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</DA>
			<DA dchg="true" fc="CF" name="frEna" bType="BOOLEAN" valKind="RO">
				<Val>false</Val>
			</DA>
			<DA dchg="true" fc="CF" name="strTm" bType="Timestamp" valKind="RO" />
			<DA dchg="true" fc="CF" name="frPd" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="frRs" bType="BOOLEAN" valKind="RO">
				<Val>false</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ComProxy_MV_V10.00.01_V10.00.01" cdc="MV">
			<DA dupd="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V10.00.01_V10.00.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V10.00.01_V10.00.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ComProxy_BSC_V10.00.01_V10.00.01" cdc="BSC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="valWTr" bType="Struct" type="SIPROTEC5_DAType_ValWithTrans_V10.00.01_V10.00.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="persistent" bType="BOOLEAN" valKind="RO">
				<Val>false</Val>
			</DA>
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V10.00.01_V10.00.01">
				<Val>status-only</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V10.00.01_V10.00.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ActiveInactive_V10.00.01_V10.00.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V10.00.01_V10.00.01" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="RO" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V10.00.01_V10.00.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_edit_with_dataNs_V10.00.01_V10.00.01" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V10.00.01_V10.00.01" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V10.00.01_V10.00.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V10.00.01_V10.00.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_InvertedPh_V10.00.01_V10.00.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V10.00.01_V10.00.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_VTConnect_V10.00.01_V10.00.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_edit_V10.00.01_V10.00.01" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V10.00.01_V10.00.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Mode_V10.00.01_V10.00.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V10.00.01_V10.00.01" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V10.00.01_V10.00.01" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V10.00.01_V10.00.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_AInternTyp_V10.00.01_V10.00.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V10.00.01_V10.00.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_AMeasRange_V10.00.01_V10.00.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V10.00.01_V10.00.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ArtgSec_V10.00.01_V10.00.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V10.00.01_V10.00.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_No_Yes_V10.00.01_V10.00.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V10.00.01_V10.00.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CTConnect_V10.00.01_V10.00.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V10.00.01_V10.00.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_BlkMod_V10.00.01_V10.00.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_V10.00.01_V10.00.01">
			<BDA name="f" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Units_1_V10.00.01_V10.00.01">
			<BDA name="SIUnit" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_SIUnit_V10.00.01_V10.00.01" />
			<BDA name="multiplier" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_Multiplier_V10.00.01_V10.00.01" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01">
			<BDA name="orCat" bType="Enum" type="SIPROTEC5_Textlist_orCategory_V10.00.01_V10.00.01" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_ValWithTrans_V10.00.01_V10.00.01">
			<BDA name="posVal" bType="INT8" />
			<BDA name="transInd" bType="BOOLEAN" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_TCMD_V10.00.01_V10.00.01">
			<BDA name="ctlVal" bType="Tcmd" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Cancel_TCMD_V10.00.01_V10.00.01">
			<BDA name="ctlVal" bType="Tcmd" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Boolean_V10.00.01_V10.00.01">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_mag_V10.00.01_V10.00.01">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V10.00.01_V10.00.01" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_V10.00.01_V10.00.01">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V10.00.01_V10.00.01" />
			<BDA name="ang" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V10.00.01_V10.00.01" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V10.00.01_V10.00.01">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V10.00.01_V10.00.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_CalendarTime_V10.00.01_V10.00.01">
			<BDA name="occ" bType="INT16U" />
			<BDA name="occType" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Type_V10.00.01_V10.00.01" />
			<BDA name="occPer" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Period_V10.00.01_V10.00.01" />
			<BDA name="weekDay" bType="Enum" type="SIPROTEC5_EnType_Cal_WeekDay_V10.00.01_V10.00.01" />
			<BDA name="month" bType="Enum" type="SIPROTEC5_EnType_Cal_Month_V10.00.01_V10.00.01" />
			<BDA name="day" bType="INT8U" />
			<BDA name="hr" bType="INT8U" />
			<BDA name="mn" bType="INT8U" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_V10.00.01_V10.00.01">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V10.00.01_V10.00.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V10.00.01_V10.00.01">
			<BDA name="f" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_INT32_V10.00.01_V10.00.01">
			<BDA name="i" bType="INT32" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V10.00.01_V10.00.01">
			<BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_OnOff_V10.00.01_V10.00.01">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V10.00.01_V10.00.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Units_with_visible_SIUnit_multiplier_posAfterDecPoint_V10.00.01_V10.00.01">
			<BDA name="SIUnit" bType="Enum" type="SIPROTEC5_EnType_SIUnit_V10.00.01_V10.00.01" />
			<BDA name="multiplier" bType="Enum" type="SIPROTEC5_EnType_Multiplier_V10.00.01_V10.00.01" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_PulseConfig_V10.00.01_V10.00.01">
			<BDA name="cmdQual" bType="Enum" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V10.00.01_V10.00.01">
				<Val>pulse</Val>
			</BDA>
			<BDA name="onDur" bType="INT32U">
				<Val>200</Val>
			</BDA>
			<BDA name="offDur" bType="INT32U">
				<Val>10</Val>
			</BDA>
			<BDA name="numPls" bType="INT32U">
				<Val>1</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Cancel_Boolean_V10.00.01_V10.00.01">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V10.00.01_V10.00.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_PulseConfig_XCBR_V10.00.01_V10.00.01">
			<BDA name="cmdQual" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V10.00.01_V10.00.01" />
			<BDA name="onDur" bType="INT32U" valKind="RO" />
			<BDA name="offDur" bType="INT32U" valKind="RO" />
			<BDA name="numPls" bType="INT32U" valKind="RO" />
		</DAType>
		<EnumType id="SIPROTEC5_Textlist_Health_V10.00.01_V10.00.01">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_V10.00.01_V10.00.01">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_V10.00.01_V10.00.01">
			<EnumVal ord="0">status-only</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SIUnit_V10.00.01_V10.00.01">
			<EnumVal ord="-42">A/s</EnumVal>
			<EnumVal ord="-41">p.u./s</EnumVal>
			<EnumVal ord="-40">ns</EnumVal>
			<EnumVal ord="-39">'</EnumVal>
			<EnumVal ord="-38">kV/mA</EnumVal>
			<EnumVal ord="-37">kA/V</EnumVal>
			<EnumVal ord="-36">ohm/m</EnumVal>
			<EnumVal ord="-35">ppm/°C</EnumVal>
			<EnumVal ord="-34">F/m</EnumVal>
			<EnumVal ord="-33">H/m</EnumVal>
			<EnumVal ord="-32">ms/kPa</EnumVal>
			<EnumVal ord="-31">kPa</EnumVal>
			<EnumVal ord="-30">ms/V</EnumVal>
			<EnumVal ord="-29">ms/K</EnumVal>
			<EnumVal ord="-28">V/s</EnumVal>
			<EnumVal ord="-27">I/Ir*s</EnumVal>
			<EnumVal ord="-26">1/week</EnumVal>
			<EnumVal ord="-25">1/d</EnumVal>
			<EnumVal ord="-24">1/h</EnumVal>
			<EnumVal ord="-23">1/min</EnumVal>
			<EnumVal ord="-22">periods</EnumVal>
			<EnumVal ord="-21">GB</EnumVal>
			<EnumVal ord="-20">dF</EnumVal>
			<EnumVal ord="-19">cycle</EnumVal>
			<EnumVal ord="-18">mile</EnumVal>
			<EnumVal ord="-17">inch</EnumVal>
			<EnumVal ord="-16">°F</EnumVal>
			<EnumVal ord="-15">I/IrObj</EnumVal>
			<EnumVal ord="-14">MB</EnumVal>
			<EnumVal ord="-13">KB</EnumVal>
			<EnumVal ord="-12">Bytes</EnumVal>
			<EnumVal ord="-11">p.u.</EnumVal>
			<EnumVal ord="-10">day(s)</EnumVal>
			<EnumVal ord="-7">%</EnumVal>
			<EnumVal ord="-4">F/mi</EnumVal>
			<EnumVal ord="-3">ohm/mi</EnumVal>
			<EnumVal ord="-2">F/km</EnumVal>
			<EnumVal ord="-1">ohm/km</EnumVal>
			<EnumVal ord="1" />
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Multiplier_V10.00.01_V10.00.01">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0" />
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_orCategory_V10.00.01_V10.00.01">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_V10.00.01_V10.00.01">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_sboClass_V10.00.01_V10.00.01">
			<EnumVal ord="0">operate-once</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V10.00.01_V10.00.01">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V10.00.01_V10.00.01">
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V10.00.01_V10.00.01">
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SEQtype_V10.00.01_V10.00.01">
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V10.00.01_V10.00.01">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Occ_Type_V10.00.01_V10.00.01">
			<EnumVal ord="0">Time</EnumVal>
			<EnumVal ord="1">WeekDay</EnumVal>
			<EnumVal ord="2">WeekOfYear</EnumVal>
			<EnumVal ord="3">DayOfMonth</EnumVal>
			<EnumVal ord="4">DayOfYear</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Occ_Period_V10.00.01_V10.00.01">
			<EnumVal ord="0">Hour</EnumVal>
			<EnumVal ord="1">Day</EnumVal>
			<EnumVal ord="2">Week</EnumVal>
			<EnumVal ord="3">Month</EnumVal>
			<EnumVal ord="4">Year</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_WeekDay_V10.00.01_V10.00.01">
			<EnumVal ord="1">Monday</EnumVal>
			<EnumVal ord="2">Tuesday</EnumVal>
			<EnumVal ord="3">Wednesday</EnumVal>
			<EnumVal ord="4">Thursday</EnumVal>
			<EnumVal ord="5">Friday</EnumVal>
			<EnumVal ord="6">Saturday</EnumVal>
			<EnumVal ord="7">Sunday</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Month_V10.00.01_V10.00.01">
			<EnumVal ord="1">January</EnumVal>
			<EnumVal ord="2">February</EnumVal>
			<EnumVal ord="3">March</EnumVal>
			<EnumVal ord="4">April</EnumVal>
			<EnumVal ord="5">May</EnumVal>
			<EnumVal ord="6">June</EnumVal>
			<EnumVal ord="7">July</EnumVal>
			<EnumVal ord="8">August</EnumVal>
			<EnumVal ord="9">September</EnumVal>
			<EnumVal ord="10">October</EnumVal>
			<EnumVal ord="11">November</EnumVal>
			<EnumVal ord="12">December</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmSrcTyp_V10.00.01_V10.00.01">
			<EnumVal ord="-15">ERR</EnumVal>
			<EnumVal ord="-14">T104</EnumVal>
			<EnumVal ord="-13">T103</EnumVal>
			<EnumVal ord="-12">RTC</EnumVal>
			<EnumVal ord="-11">IEEE1588</EnumVal>
			<EnumVal ord="-10">EXTERN_SIPROTEC</EnumVal>
			<EnumVal ord="-9">MINUTE_PULS</EnumVal>
			<EnumVal ord="-8">DNP30</EnumVal>
			<EnumVal ord="-7">MODBUS</EnumVal>
			<EnumVal ord="-6">PROFIBUS</EnumVal>
			<EnumVal ord="-5">GALILEO</EnumVal>
			<EnumVal ord="-4">SYNC_BOX</EnumVal>
			<EnumVal ord="-3">DCF77</EnumVal>
			<EnumVal ord="-2">GPS</EnumVal>
			<EnumVal ord="-1">HMI</EnumVal>
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">SNTP</EnumVal>
			<EnumVal ord="3">PTP</EnumVal>
			<EnumVal ord="4">IRIG-B</EnumVal>
			<EnumVal ord="5">Substation internal</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ServiceType_V10.00.01_V10.00.01">
			<EnumVal ord="-3">CancelEditSG</EnumVal>
			<EnumVal ord="-2">None</EnumVal>
			<EnumVal ord="-1">Deprecated</EnumVal>
			<EnumVal ord="0">Unknown</EnumVal>
			<EnumVal ord="1">Associate</EnumVal>
			<EnumVal ord="2">Abort</EnumVal>
			<EnumVal ord="3">Release</EnumVal>
			<EnumVal ord="4">GetServerDirectory</EnumVal>
			<EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
			<EnumVal ord="6">GetAllDataValues</EnumVal>
			<EnumVal ord="7">GetDataValues</EnumVal>
			<EnumVal ord="8">SetDataValues</EnumVal>
			<EnumVal ord="9">GetDataDirectory</EnumVal>
			<EnumVal ord="10">GetDataDefinition</EnumVal>
			<EnumVal ord="11">GetDataSetValues</EnumVal>
			<EnumVal ord="12">SetDataSetValues</EnumVal>
			<EnumVal ord="13">CreateDataSet</EnumVal>
			<EnumVal ord="14">DeleteDataSet</EnumVal>
			<EnumVal ord="15">GetDataSetDirectory</EnumVal>
			<EnumVal ord="16">SelectActiveSG</EnumVal>
			<EnumVal ord="17">SelectEditSG</EnumVal>
			<EnumVal ord="18">SetEditSGValue</EnumVal>
			<EnumVal ord="19">ConfirmEditSGValues</EnumVal>
			<EnumVal ord="20">GetEditSGValue</EnumVal>
			<EnumVal ord="21">GetSGCBValues</EnumVal>
			<EnumVal ord="22">Report</EnumVal>
			<EnumVal ord="23">GetBRCBValues</EnumVal>
			<EnumVal ord="24">SetBRCBValues</EnumVal>
			<EnumVal ord="25">GetURCBValues</EnumVal>
			<EnumVal ord="26">SetURCBValues</EnumVal>
			<EnumVal ord="27">GetLCBValues</EnumVal>
			<EnumVal ord="28">SetLCBValues</EnumVal>
			<EnumVal ord="29">QueryLogByTime</EnumVal>
			<EnumVal ord="30">QueryLogAfter</EnumVal>
			<EnumVal ord="31">GetLogStatusValues</EnumVal>
			<EnumVal ord="32">SendGOOSEMessage</EnumVal>
			<EnumVal ord="33">GetGoCBValues</EnumVal>
			<EnumVal ord="34">SetGoCBValues</EnumVal>
			<EnumVal ord="35">GetGoReference</EnumVal>
			<EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
			<EnumVal ord="37">SendMSVMessage</EnumVal>
			<EnumVal ord="38">GetMSVCBValues</EnumVal>
			<EnumVal ord="39">SetMSVCBValues</EnumVal>
			<EnumVal ord="40">SendUSVMessage</EnumVal>
			<EnumVal ord="41">GetUSVCBValues</EnumVal>
			<EnumVal ord="42">SetUSVCBValues</EnumVal>
			<EnumVal ord="43">Select</EnumVal>
			<EnumVal ord="44">SelectWithValue</EnumVal>
			<EnumVal ord="45">Cancel</EnumVal>
			<EnumVal ord="46">Operate</EnumVal>
			<EnumVal ord="47">CommandTermination</EnumVal>
			<EnumVal ord="48">TimeActivatedOperate</EnumVal>
			<EnumVal ord="49">GetFile</EnumVal>
			<EnumVal ord="50">SetFile</EnumVal>
			<EnumVal ord="51">DeleteFile</EnumVal>
			<EnumVal ord="52">GetFileAttributeValues</EnumVal>
			<EnumVal ord="53">TimeSynchronization</EnumVal>
			<EnumVal ord="54">InternalChange</EnumVal>
			<EnumVal ord="55">GetLogicalNodeDirectory</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ServiceError_V10.00.01_V10.00.01">
			<EnumVal ord="0">no-error</EnumVal>
			<EnumVal ord="1">instance-not-available</EnumVal>
			<EnumVal ord="2">instance-in-use</EnumVal>
			<EnumVal ord="3">access-violation</EnumVal>
			<EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
			<EnumVal ord="5">parameter-value-inappropriate</EnumVal>
			<EnumVal ord="6">parameter-value-inconsistent</EnumVal>
			<EnumVal ord="7">class-not-supported</EnumVal>
			<EnumVal ord="8">instance-locked-by-other-client</EnumVal>
			<EnumVal ord="9">control-must-be-selected</EnumVal>
			<EnumVal ord="10">type-conflict</EnumVal>
			<EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
			<EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AddCause_V10.00.01_V10.00.01">
			<EnumVal ord="-15">Current-criterion</EnumVal>
			<EnumVal ord="-14">LineDiff-Protection-in-test</EnumVal>
			<EnumVal ord="-13">FLO-is-pendingt</EnumVal>
			<EnumVal ord="-12">Topology-not-stable</EnumVal>
			<EnumVal ord="-11">COM-will-be-disconnected</EnumVal>
			<EnumVal ord="-10">Circuit-breaker-not-open</EnumVal>
			<EnumVal ord="-9">CB-test-in-progress</EnumVal>
			<EnumVal ord="-8">CB-stayed-closed</EnumVal>
			<EnumVal ord="-7">CB-not-ready</EnumVal>
			<EnumVal ord="-6">CB-not-closed</EnumVal>
			<EnumVal ord="-5">Fault-occured</EnumVal>
			<EnumVal ord="-4">Blocked-by-protection</EnumVal>
			<EnumVal ord="-3">Close-command-active</EnumVal>
			<EnumVal ord="-2">Trip-command-active</EnumVal>
			<EnumVal ord="-1">SEL-time-out</EnumVal>
			<EnumVal ord="0">Unknown</EnumVal>
			<EnumVal ord="1">Not-supported</EnumVal>
			<EnumVal ord="2">Blocked-by-switching-hierarchy</EnumVal>
			<EnumVal ord="3">Select-failed</EnumVal>
			<EnumVal ord="4">Invalid-position</EnumVal>
			<EnumVal ord="5">Position-reached</EnumVal>
			<EnumVal ord="6">Parameter-change-in-execution</EnumVal>
			<EnumVal ord="7">Step-limit</EnumVal>
			<EnumVal ord="8">Blocked-by-Mode</EnumVal>
			<EnumVal ord="9">Blocked-by-process</EnumVal>
			<EnumVal ord="10">Blocked-by-interlocking</EnumVal>
			<EnumVal ord="11">Blocked-by-synchrocheck</EnumVal>
			<EnumVal ord="12">Command-already-in-execution</EnumVal>
			<EnumVal ord="13">Blocked-by-health</EnumVal>
			<EnumVal ord="14">1-of-n-control</EnumVal>
			<EnumVal ord="15">Abortion-by-cancel</EnumVal>
			<EnumVal ord="16">Time-limit-over</EnumVal>
			<EnumVal ord="17">Abortion-by-trip</EnumVal>
			<EnumVal ord="18">Object-not-selected</EnumVal>
			<EnumVal ord="19">Object-already-selected</EnumVal>
			<EnumVal ord="20">No-access-authority</EnumVal>
			<EnumVal ord="21">Ended-with-overshoot</EnumVal>
			<EnumVal ord="22">Abortion-due-to-deviation</EnumVal>
			<EnumVal ord="23">Abortion-by-communication-loss</EnumVal>
			<EnumVal ord="24">Blocked-by-command</EnumVal>
			<EnumVal ord="25">None</EnumVal>
			<EnumVal ord="26">Inconsistent-parameters</EnumVal>
			<EnumVal ord="27">Locked-by-other-client</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RedMode_V10.00.01_V10.00.01">
			<EnumVal ord="1">AutoMode</EnumVal>
			<EnumVal ord="2">AutoMode Main</EnumVal>
			<EnumVal ord="3">ManMode Main</EnumVal>
			<EnumVal ord="4">ManMode Red</EnumVal>
			<EnumVal ord="5">Autolock Main</EnumVal>
			<EnumVal ord="6">Autolock Red</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_OnOff_V10.00.01_V10.00.01">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V10.00.01_V10.00.01">
			<EnumVal ord="1">1</EnumVal>
			<EnumVal ord="2">2</EnumVal>
			<EnumVal ord="3">3</EnumVal>
			<EnumVal ord="4">5</EnumVal>
			<EnumVal ord="5">6</EnumVal>
			<EnumVal ord="6">10</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V10.00.01_V10.00.01">
			<EnumVal ord="1">0.05</EnumVal>
			<EnumVal ord="2">0.1</EnumVal>
			<EnumVal ord="3">0.2</EnumVal>
			<EnumVal ord="4">0.2S</EnumVal>
			<EnumVal ord="5">0.5</EnumVal>
			<EnumVal ord="6">0.5S</EnumVal>
			<EnumVal ord="7">1</EnumVal>
			<EnumVal ord="8">3</EnumVal>
			<EnumVal ord="9">5</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Trp_V10.00.01_V10.00.01">
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">P</EnumVal>
			<EnumVal ord="3">PR</EnumVal>
			<EnumVal ord="4">PX</EnumVal>
			<EnumVal ord="5">PXR</EnumVal>
			<EnumVal ord="6">TPX</EnumVal>
			<EnumVal ord="7">TPY</EnumVal>
			<EnumVal ord="8">TPZ</EnumVal>
			<EnumVal ord="9">TPE</EnumVal>
			<EnumVal ord="10">TPS</EnumVal>
			<EnumVal ord="11">TPM</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionGeneral_V10.00.01_V10.00.01">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionPhase_V10.00.01_V10.00.01">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PulseConfigCmdQual_V10.00.01_V10.00.01">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchType_V10.00.01_V10.00.01">
			<EnumVal ord="1">Load Break</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ActiveInactive_V10.00.01_V10.00.01">
			<EnumVal ord="0">inactive</EnumVal>
			<EnumVal ord="1">active</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_InvertedPh_V10.00.01_V10.00.01">
			<EnumVal ord="0">None</EnumVal>
			<EnumVal ord="1">A-C</EnumVal>
			<EnumVal ord="2">B-C</EnumVal>
			<EnumVal ord="3">A-B</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_VTConnect_V10.00.01_V10.00.01">
			<EnumVal ord="0">not assigned</EnumVal>
			<EnumVal ord="1">3 ph-to-gnd volt. + VN</EnumVal>
			<EnumVal ord="2">3 ph-to-gnd voltages</EnumVal>
			<EnumVal ord="3">3 ph-to-ph volt. + VN</EnumVal>
			<EnumVal ord="4">3 ph-to-ph voltages</EnumVal>
			<EnumVal ord="5">2 ph-to-ph volt. + VN</EnumVal>
			<EnumVal ord="6">2 ph-to-ph voltages</EnumVal>
			<EnumVal ord="7">2 ph-to-gnd volt. + VN</EnumVal>
			<EnumVal ord="8">2 ph-to-gnd voltages</EnumVal>
			<EnumVal ord="9">V Overhead</EnumVal>
			<EnumVal ord="10">V pF, V nF</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Mode_V10.00.01_V10.00.01">
			<EnumVal ord="5">Off</EnumVal>
			<EnumVal ord="1">On</EnumVal>
			<EnumVal ord="3">Test</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AInternTyp_V10.00.01_V10.00.01">
			<EnumVal ord="0">CT Protection</EnumVal>
			<EnumVal ord="1">CT Measurement</EnumVal>
			<EnumVal ord="2">CT Protection Light</EnumVal>
			<EnumVal ord="3">CT Measurement Light</EnumVal>
			<EnumVal ord="4">CT Processbus</EnumVal>
			<EnumVal ord="5">CT PBClient BD</EnumVal>
			<EnumVal ord="6">CT LPCT Protection</EnumVal>
			<EnumVal ord="7">CT LPCT Measurement</EnumVal>
			<EnumVal ord="8">LPIT Universal</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AMeasRange_V10.00.01_V10.00.01">
			<EnumVal ord="1">1.6 x IR</EnumVal>
			<EnumVal ord="2">8 x IR</EnumVal>
			<EnumVal ord="3">20 x IR</EnumVal>
			<EnumVal ord="4">100 x IR</EnumVal>
			<EnumVal ord="5">50 x IR</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ArtgSec_V10.00.01_V10.00.01">
			<EnumVal ord="1">1A</EnumVal>
			<EnumVal ord="5">5A</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_No_Yes_V10.00.01_V10.00.01">
			<EnumVal ord="0">no</EnumVal>
			<EnumVal ord="1">yes</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CTConnect_V10.00.01_V10.00.01">
			<EnumVal ord="0">not assigned</EnumVal>
			<EnumVal ord="1">3-phase + IN</EnumVal>
			<EnumVal ord="2">3-phase</EnumVal>
			<EnumVal ord="3">3-phase + IN-separate</EnumVal>
			<EnumVal ord="5">3-phase, 2 primary CT</EnumVal>
			<EnumVal ord="6">3ph,2prim.CT + IN-sep</EnumVal>
			<EnumVal ord="8">2ph, 2p. CT + IN-sep</EnumVal>
			<EnumVal ord="11">2-phase + IN</EnumVal>
			<EnumVal ord="12">2-phase</EnumVal>
			<EnumVal ord="13">2ph,2p.CT + 2IN-sep</EnumVal>
			<EnumVal ord="15">I Overhead</EnumVal>
			<EnumVal ord="16">I pF, I nF</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_BlkMod_V10.00.01_V10.00.01">
			<EnumVal ord="0">Blocking</EnumVal>
			<EnumVal ord="1">Auto blocking</EnumVal>
			<EnumVal ord="2">Not blocking</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>